    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: COMPLEXFENESTRATIONPROPERTY:SOLARABSORBEDLAYERS ===========

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win1_SolarAbsorbed,  !- Name
    SExt_Mid_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win2_SolarAbsorbed,  !- Name
    SExt_Mid_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win3_SolarAbsorbed,  !- Name
    SExt_Mid_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win4_SolarAbsorbed,  !- Name
    SExt_Mid_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win1_SolarAbsorbed,  !- Name
    SExt_Mid_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win2_SolarAbsorbed,  !- Name
    SExt_Mid_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win3_SolarAbsorbed,  !- Name
    SExt_Mid_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win4_SolarAbsorbed,  !- Name
    SExt_Mid_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win1_SolarAbsorbed,  !- Name
    SExt_Mid_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win2_SolarAbsorbed,  !- Name
    SExt_Mid_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win3_SolarAbsorbed,  !- Name
    SExt_Mid_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win4_SolarAbsorbed,  !- Name
    SExt_Mid_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win1_SolarAbsorbed,  !- Name
    SExt_Mid_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win2_SolarAbsorbed,  !- Name
    SExt_Mid_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win3_SolarAbsorbed,  !- Name
    SExt_Mid_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win4_SolarAbsorbed,  !- Name
    SExt_Mid_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win1_SolarAbsorbed,  !- Name
    SExt_Mid_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win2_SolarAbsorbed,  !- Name
    SExt_Mid_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win3_SolarAbsorbed,  !- Name
    SExt_Mid_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win4_SolarAbsorbed,  !- Name
    SExt_Mid_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win1_SolarAbsorbed,  !- Name
    SExt_Mid_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win2_SolarAbsorbed,  !- Name
    SExt_Mid_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win3_SolarAbsorbed,  !- Name
    SExt_Mid_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win4_SolarAbsorbed,  !- Name
    SExt_Mid_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win1_SolarAbsorbed,  !- Name
    EExt_Mid_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win2_SolarAbsorbed,  !- Name
    EExt_Mid_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win3_SolarAbsorbed,  !- Name
    EExt_Mid_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win4_SolarAbsorbed,  !- Name
    EExt_Mid_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win1_SolarAbsorbed,  !- Name
    EExt_Mid_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win2_SolarAbsorbed,  !- Name
    EExt_Mid_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win3_SolarAbsorbed,  !- Name
    EExt_Mid_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win4_SolarAbsorbed,  !- Name
    EExt_Mid_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win1_SolarAbsorbed,  !- Name
    EExt_Mid_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win2_SolarAbsorbed,  !- Name
    EExt_Mid_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win3_SolarAbsorbed,  !- Name
    EExt_Mid_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win4_SolarAbsorbed,  !- Name
    EExt_Mid_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win1_SolarAbsorbed,  !- Name
    EExt_Mid_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win2_SolarAbsorbed,  !- Name
    EExt_Mid_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win3_SolarAbsorbed,  !- Name
    EExt_Mid_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win4_SolarAbsorbed,  !- Name
    EExt_Mid_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win4_SolarAbsorbed,  !- Name
    NExt_Mid_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win3_SolarAbsorbed,  !- Name
    NExt_Mid_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win2_SolarAbsorbed,  !- Name
    NExt_Mid_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win1_SolarAbsorbed,  !- Name
    NExt_Mid_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win4_SolarAbsorbed,  !- Name
    NExt_Mid_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win3_SolarAbsorbed,  !- Name
    NExt_Mid_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win2_SolarAbsorbed,  !- Name
    NExt_Mid_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win1_SolarAbsorbed,  !- Name
    NExt_Mid_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win4_SolarAbsorbed,  !- Name
    NExt_Mid_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win3_SolarAbsorbed,  !- Name
    NExt_Mid_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win2_SolarAbsorbed,  !- Name
    NExt_Mid_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win1_SolarAbsorbed,  !- Name
    NExt_Mid_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win4_SolarAbsorbed,  !- Name
    NExt_Mid_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win3_SolarAbsorbed,  !- Name
    NExt_Mid_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win2_SolarAbsorbed,  !- Name
    NExt_Mid_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win1_SolarAbsorbed,  !- Name
    NExt_Mid_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win4_SolarAbsorbed,  !- Name
    NExt_Mid_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win3_SolarAbsorbed,  !- Name
    NExt_Mid_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win2_SolarAbsorbed,  !- Name
    NExt_Mid_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win1_SolarAbsorbed,  !- Name
    NExt_Mid_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win4_SolarAbsorbed,  !- Name
    NExt_Mid_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win3_SolarAbsorbed,  !- Name
    NExt_Mid_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win2_SolarAbsorbed,  !- Name
    NExt_Mid_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win1_SolarAbsorbed,  !- Name
    NExt_Mid_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win4_SolarAbsorbed,  !- Name
    WExt_Mid_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win3_SolarAbsorbed,  !- Name
    WExt_Mid_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win2_SolarAbsorbed,  !- Name
    WExt_Mid_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win1_SolarAbsorbed,  !- Name
    WExt_Mid_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win4_SolarAbsorbed,  !- Name
    WExt_Mid_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win3_SolarAbsorbed,  !- Name
    WExt_Mid_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win2_SolarAbsorbed,  !- Name
    WExt_Mid_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win1_SolarAbsorbed,  !- Name
    WExt_Mid_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win4_SolarAbsorbed,  !- Name
    WExt_Mid_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win3_SolarAbsorbed,  !- Name
    WExt_Mid_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win2_SolarAbsorbed,  !- Name
    WExt_Mid_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win1_SolarAbsorbed,  !- Name
    WExt_Mid_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win4_SolarAbsorbed,  !- Name
    WExt_Mid_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win3_SolarAbsorbed,  !- Name
    WExt_Mid_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win2_SolarAbsorbed,  !- Name
    WExt_Mid_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win1_SolarAbsorbed,  !- Name
    WExt_Mid_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win1_SolarAbsorbed,  !- Name
    SExt_Bot_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win2_SolarAbsorbed,  !- Name
    SExt_Bot_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win3_SolarAbsorbed,  !- Name
    SExt_Bot_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win4_SolarAbsorbed,  !- Name
    SExt_Bot_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win1_SolarAbsorbed,  !- Name
    SExt_Bot_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win2_SolarAbsorbed,  !- Name
    SExt_Bot_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win3_SolarAbsorbed,  !- Name
    SExt_Bot_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win4_SolarAbsorbed,  !- Name
    SExt_Bot_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win1_SolarAbsorbed,  !- Name
    SExt_Bot_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win2_SolarAbsorbed,  !- Name
    SExt_Bot_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win3_SolarAbsorbed,  !- Name
    SExt_Bot_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win4_SolarAbsorbed,  !- Name
    SExt_Bot_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win1_SolarAbsorbed,  !- Name
    SExt_Bot_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win2_SolarAbsorbed,  !- Name
    SExt_Bot_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win3_SolarAbsorbed,  !- Name
    SExt_Bot_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win4_SolarAbsorbed,  !- Name
    SExt_Bot_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win1_SolarAbsorbed,  !- Name
    SExt_Bot_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win2_SolarAbsorbed,  !- Name
    SExt_Bot_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win3_SolarAbsorbed,  !- Name
    SExt_Bot_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win4_SolarAbsorbed,  !- Name
    SExt_Bot_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win1_SolarAbsorbed,  !- Name
    SExt_Bot_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win2_SolarAbsorbed,  !- Name
    SExt_Bot_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win3_SolarAbsorbed,  !- Name
    SExt_Bot_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win4_SolarAbsorbed,  !- Name
    SExt_Bot_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win1_SolarAbsorbed,  !- Name
    EExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win2_SolarAbsorbed,  !- Name
    EExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win3_SolarAbsorbed,  !- Name
    EExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win4_SolarAbsorbed,  !- Name
    EExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win1_SolarAbsorbed,  !- Name
    EExt_Bot_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win2_SolarAbsorbed,  !- Name
    EExt_Bot_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win3_SolarAbsorbed,  !- Name
    EExt_Bot_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win4_SolarAbsorbed,  !- Name
    EExt_Bot_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win1_SolarAbsorbed,  !- Name
    EExt_Bot_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win2_SolarAbsorbed,  !- Name
    EExt_Bot_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win3_SolarAbsorbed,  !- Name
    EExt_Bot_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win4_SolarAbsorbed,  !- Name
    EExt_Bot_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win1_SolarAbsorbed,  !- Name
    EExt_Bot_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win2_SolarAbsorbed,  !- Name
    EExt_Bot_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win3_SolarAbsorbed,  !- Name
    EExt_Bot_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win4_SolarAbsorbed,  !- Name
    EExt_Bot_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win4_SolarAbsorbed,  !- Name
    NExt_Bot_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win3_SolarAbsorbed,  !- Name
    NExt_Bot_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win2_SolarAbsorbed,  !- Name
    NExt_Bot_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win1_SolarAbsorbed,  !- Name
    NExt_Bot_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win4_SolarAbsorbed,  !- Name
    NExt_Bot_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win3_SolarAbsorbed,  !- Name
    NExt_Bot_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win2_SolarAbsorbed,  !- Name
    NExt_Bot_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win1_SolarAbsorbed,  !- Name
    NExt_Bot_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win4_SolarAbsorbed,  !- Name
    NExt_Bot_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win3_SolarAbsorbed,  !- Name
    NExt_Bot_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win2_SolarAbsorbed,  !- Name
    NExt_Bot_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win1_SolarAbsorbed,  !- Name
    NExt_Bot_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win4_SolarAbsorbed,  !- Name
    NExt_Bot_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win3_SolarAbsorbed,  !- Name
    NExt_Bot_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win2_SolarAbsorbed,  !- Name
    NExt_Bot_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win1_SolarAbsorbed,  !- Name
    NExt_Bot_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win4_SolarAbsorbed,  !- Name
    NExt_Bot_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win3_SolarAbsorbed,  !- Name
    NExt_Bot_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win2_SolarAbsorbed,  !- Name
    NExt_Bot_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win1_SolarAbsorbed,  !- Name
    NExt_Bot_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win4_SolarAbsorbed,  !- Name
    NExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win3_SolarAbsorbed,  !- Name
    NExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win2_SolarAbsorbed,  !- Name
    NExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win1_SolarAbsorbed,  !- Name
    NExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win4_SolarAbsorbed,  !- Name
    WExt_Bot_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win3_SolarAbsorbed,  !- Name
    WExt_Bot_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win2_SolarAbsorbed,  !- Name
    WExt_Bot_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win1_SolarAbsorbed,  !- Name
    WExt_Bot_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win4_SolarAbsorbed,  !- Name
    WExt_Bot_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win3_SolarAbsorbed,  !- Name
    WExt_Bot_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win2_SolarAbsorbed,  !- Name
    WExt_Bot_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win1_SolarAbsorbed,  !- Name
    WExt_Bot_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win4_SolarAbsorbed,  !- Name
    WExt_Bot_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win3_SolarAbsorbed,  !- Name
    WExt_Bot_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win2_SolarAbsorbed,  !- Name
    WExt_Bot_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win1_SolarAbsorbed,  !- Name
    WExt_Bot_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win4_SolarAbsorbed,  !- Name
    WExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win3_SolarAbsorbed,  !- Name
    WExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win2_SolarAbsorbed,  !- Name
    WExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win1_SolarAbsorbed,  !- Name
    WExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win1_SolarAbsorbed,  !- Name
    SExt_Top_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win2_SolarAbsorbed,  !- Name
    SExt_Top_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win3_SolarAbsorbed,  !- Name
    SExt_Top_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win4_SolarAbsorbed,  !- Name
    SExt_Top_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win1_SolarAbsorbed,  !- Name
    SExt_Top_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win2_SolarAbsorbed,  !- Name
    SExt_Top_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win3_SolarAbsorbed,  !- Name
    SExt_Top_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win4_SolarAbsorbed,  !- Name
    SExt_Top_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win1_SolarAbsorbed,  !- Name
    SExt_Top_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win2_SolarAbsorbed,  !- Name
    SExt_Top_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win3_SolarAbsorbed,  !- Name
    SExt_Top_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win4_SolarAbsorbed,  !- Name
    SExt_Top_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win1_SolarAbsorbed,  !- Name
    SExt_Top_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win2_SolarAbsorbed,  !- Name
    SExt_Top_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win3_SolarAbsorbed,  !- Name
    SExt_Top_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win4_SolarAbsorbed,  !- Name
    SExt_Top_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win1_SolarAbsorbed,  !- Name
    SExt_Top_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win2_SolarAbsorbed,  !- Name
    SExt_Top_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win3_SolarAbsorbed,  !- Name
    SExt_Top_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win4_SolarAbsorbed,  !- Name
    SExt_Top_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win1_SolarAbsorbed,  !- Name
    SExt_Top_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win2_SolarAbsorbed,  !- Name
    SExt_Top_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win3_SolarAbsorbed,  !- Name
    SExt_Top_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win4_SolarAbsorbed,  !- Name
    SExt_Top_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    SExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win1_SolarAbsorbed,  !- Name
    EExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win2_SolarAbsorbed,  !- Name
    EExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win3_SolarAbsorbed,  !- Name
    EExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win4_SolarAbsorbed,  !- Name
    EExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win1_SolarAbsorbed,  !- Name
    EExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win2_SolarAbsorbed,  !- Name
    EExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win3_SolarAbsorbed,  !- Name
    EExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win4_SolarAbsorbed,  !- Name
    EExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win1_SolarAbsorbed,  !- Name
    EExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win2_SolarAbsorbed,  !- Name
    EExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win3_SolarAbsorbed,  !- Name
    EExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win4_SolarAbsorbed,  !- Name
    EExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win1_SolarAbsorbed,  !- Name
    EExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win2_SolarAbsorbed,  !- Name
    EExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win3_SolarAbsorbed,  !- Name
    EExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win4_SolarAbsorbed,  !- Name
    EExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    EExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win4_SolarAbsorbed,  !- Name
    NExt_Top_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win3_SolarAbsorbed,  !- Name
    NExt_Top_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win2_SolarAbsorbed,  !- Name
    NExt_Top_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win1_SolarAbsorbed,  !- Name
    NExt_Top_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win4_SolarAbsorbed,  !- Name
    NExt_Top_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win3_SolarAbsorbed,  !- Name
    NExt_Top_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win2_SolarAbsorbed,  !- Name
    NExt_Top_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win1_SolarAbsorbed,  !- Name
    NExt_Top_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win4_SolarAbsorbed,  !- Name
    NExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win3_SolarAbsorbed,  !- Name
    NExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win2_SolarAbsorbed,  !- Name
    NExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win1_SolarAbsorbed,  !- Name
    NExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win4_SolarAbsorbed,  !- Name
    NExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win3_SolarAbsorbed,  !- Name
    NExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win2_SolarAbsorbed,  !- Name
    NExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win1_SolarAbsorbed,  !- Name
    NExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win4_SolarAbsorbed,  !- Name
    NExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win3_SolarAbsorbed,  !- Name
    NExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win2_SolarAbsorbed,  !- Name
    NExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win1_SolarAbsorbed,  !- Name
    NExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win4_SolarAbsorbed,  !- Name
    NExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win3_SolarAbsorbed,  !- Name
    NExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win2_SolarAbsorbed,  !- Name
    NExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win1_SolarAbsorbed,  !- Name
    NExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    NExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win4_SolarAbsorbed,  !- Name
    WExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win3_SolarAbsorbed,  !- Name
    WExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win2_SolarAbsorbed,  !- Name
    WExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win1_SolarAbsorbed,  !- Name
    WExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win4_SolarAbsorbed,  !- Name
    WExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win3_SolarAbsorbed,  !- Name
    WExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win2_SolarAbsorbed,  !- Name
    WExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win1_SolarAbsorbed,  !- Name
    WExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win4_SolarAbsorbed,  !- Name
    WExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win3_SolarAbsorbed,  !- Name
    WExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win2_SolarAbsorbed,  !- Name
    WExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win1_SolarAbsorbed,  !- Name
    WExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win4_SolarAbsorbed,  !- Name
    WExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win3_SolarAbsorbed,  !- Name
    WExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win2_SolarAbsorbed,  !- Name
    WExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win1_SolarAbsorbed,  !- Name
    WExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_807,             !- Construction Name
    WExt_G1_SolRadSched,     !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched;     !- Layer 2 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN1_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN2_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN3_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN4_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN5_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Mid_ZN6_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Mid_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Mid_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Mid_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN6_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN5_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Mid_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Mid_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Mid_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Mid_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN1_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN2_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN3_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN4_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN5_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Bot_ZN6_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Bot_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Bot_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Bot_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN6_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN5_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Bot_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,  !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 3 Solar Radiation Absorbed Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    Basement_People,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.290304,                !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH;            !- Clothing Insulation Schedule Name

People,
    AboveG_People,           !- Name
    aboveground,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.290304,                !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH;            !- Clothing Insulation Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    always_off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NExtZones_Lights,        !- Name
    NExtZones,               !- Zone or ZoneList Name
    NExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SExtZones_Lights,        !- Name
    SExtZones,               !- Zone or ZoneList Name
    SExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EExtZones_Lights,        !- Name
    EExtZones,               !- Zone or ZoneList Name
    EExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    WExtZones_Lights,        !- Name
    WExtZones,               !- Zone or ZoneList Name
    WExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NCoreZones_Lights,       !- Name
    NCoreZones,              !- Zone or ZoneList Name
    NCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SCoreZones_Lights,       !- Name
    SCoreZones,              !- Zone or ZoneList Name
    SCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ECoreZones_Lights,       !- Name
    ECoreZones,              !- Zone or ZoneList Name
    ECore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    WCoreZones_Lights,       !- Name
    WCoreZones,              !- Zone or ZoneList Name
    WCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
