    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Top_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Top_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Top_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Top_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Top_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Top_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Top_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Top_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SCore_Bot_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SCore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SCore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SCore_Bot_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    SCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SCore_Bot_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SCore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SCore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SCore_Bot_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    SCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SCore_Bot_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SCore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SCore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SCore_Bot_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    SCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SCore_Bot_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SCore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SCore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SCore_Bot_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    SCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SCore_Bot_ZN5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SCore_Bot_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SCore_Bot_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SCore_Bot_ZN5 VAV Box Damper Node,  !- Air Inlet Node Name
    SCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SCore_Bot_ZN6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SCore_Bot_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SCore_Bot_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SCore_Bot_ZN6 VAV Box Damper Node,  !- Air Inlet Node Name
    SCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NCore_Bot_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NCore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NCore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NCore_Bot_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    NCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NCore_Bot_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NCore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NCore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NCore_Bot_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    NCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NCore_Bot_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NCore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NCore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NCore_Bot_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    NCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NCore_Bot_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NCore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NCore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NCore_Bot_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    NCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NCore_Bot_ZN5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NCore_Bot_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NCore_Bot_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NCore_Bot_ZN5 VAV Box Damper Node,  !- Air Inlet Node Name
    NCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NCore_Bot_ZN6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NCore_Bot_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NCore_Bot_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NCore_Bot_ZN6 VAV Box Damper Node,  !- Air Inlet Node Name
    NCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WCore_Bot_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WCore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WCore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WCore_Bot_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    WCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WCore_Bot_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WCore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WCore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WCore_Bot_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    WCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WCore_Bot_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WCore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WCore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WCore_Bot_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    WCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WCore_Bot_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WCore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WCore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WCore_Bot_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    WCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Bot_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Bot_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Bot_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Bot_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Bot_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Bot_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ECore_Bot_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ECore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ECore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ECore_Bot_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    ECore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    VAV_1_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
    VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
    VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_2_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
    VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
    VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_3_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Sensor Node Name
    VAV_3_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_3_HeatC-VAV_3_FanNode,  !- Sensor Node Name
    VAV_3_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_5_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Sensor Node Name
    VAV_5_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_5_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_5_HeatC-VAV_5_FanNode,  !- Sensor Node Name
    VAV_5_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    VAV_1_OA_Controller,     !- Name
    VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_1_MechVent;          !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_2_OA_Controller,     !- Name
    VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_2_MechVent;          !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_3_OA_Controller,     !- Name
    VAV_3_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name
    VAV_3_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_3_MechVent;          !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_5_OA_Controller,     !- Name
    VAV_5_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_5 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_5_OA-VAV_5_CoolCNode,!- Mixed Air Node Name
    VAV_5_OAInlet Node,      !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    VAV_1_MechVent,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    VAV_1,                   !- Zone 1 Name
    CM DSOA VAV_1,           !- Design Specification Outdoor Air Object Name 1
    CM DSZAD VAV_1;          !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    VAV_5_MechVent,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    basement,                !- Zone 1 Name
    CM DSOA basement,        !- Design Specification Outdoor Air Object Name 1
    CM DSZAD basement;       !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    VAV_2_MechVent,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    VAV_2,                   !- Zone 1 Name
    CM DSOA VAV_2,           !- Design Specification Outdoor Air Object Name 1
    CM DSZAD VAV_2;          !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    VAV_3_MechVent,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    VAV_3,                   !- Zone 1 Name
    CM DSOA VAV_3,           !- Design Specification Outdoor Air Object Name 1
    CM DSZAD VAV_3;          !- Design Specification Zone Air Distribution Object Name 1


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    VAV_1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_1_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_1_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_2_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_2_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_2_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_3_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_3_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_3_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_3_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_3_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_5_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_5_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_5_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_5_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_5_OA_Controller;     !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! ***AIR LOOPS***
AirLoopHVAC,
    VAV_1,                   !- Name
    VAV_1_Controllers,       !- Controller List Name
    VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_2,                   !- Name
    VAV_2_Controllers,       !- Controller List Name
    VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_2 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_3,                   !- Name
    VAV_3_Controllers,       !- Controller List Name
    VAV_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_3 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_5,                   !- Name
    VAV_5_Controllers,       !- Controller List Name
    VAV_5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_5 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_1_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_2_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_3_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_3_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_5_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_5_OAMixing Box;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,                !- Name
    VAV_1_OA_Controllers,    !- Controller List Name
    VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,                !- Name
    VAV_2_OA_Controllers,    !- Controller List Name
    VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_3_OA,                !- Name
    VAV_3_OA_Controllers,    !- Controller List Name
    VAV_3_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_5_OA,                !- Name
    VAV_5_OA_Controllers,    !- Controller List Name
    VAV_5_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_5 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    VAV_1_OAMixing Box,      !- Name
    VAV_1_OA-VAV_1_CoolCNode,!- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_1_OARelief Node,     !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_2_OAMixing Box,      !- Name
    VAV_2_OA-VAV_2_CoolCNode,!- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_2_OARelief Node,     !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_3_OAMixing Box,      !- Name
    VAV_3_OA-VAV_3_CoolCNode,!- Mixed Air Node Name
    VAV_3_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_3_OARelief Node,     !- Relief Air Stream Node Name
    VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_5_OAMixing Box,      !- Name
    VAV_5_OA-VAV_5_CoolCNode,!- Mixed Air Node Name
    VAV_5_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_5_OARelief Node,     !- Relief Air Stream Node Name
    VAV_5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    SExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    SExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    SExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    SExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    SExt_Bot_ZN5 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    SExt_Bot_ZN6 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    NExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    NExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    NExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    NExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    NExt_Bot_ZN5 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    NExt_Bot_ZN6 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    WExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    WExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    WExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    WExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    EExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    EExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    EExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    EExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    SCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    SCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    SCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    SCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    SCore_Bot_ZN5 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    SCore_Bot_ZN6 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    NCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    NCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    NCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    NCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    NCore_Bot_ZN5 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    NCore_Bot_ZN6 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    WCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    WCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    WCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    WCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    ECore_Bot_ZN1 VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    ECore_Bot_ZN2 VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    ECore_Bot_ZN3 VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    ECore_Bot_ZN4 VAV Box Inlet Node Name;  !- Outlet 40 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    SExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    SExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    SExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    SExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    SExt_Mid_ZN5 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    SExt_Mid_ZN6 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    NExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    NExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    NExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    NExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    NExt_Mid_ZN5 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    NExt_Mid_ZN6 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    WExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    WExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    WExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    WExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    EExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    EExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    EExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    EExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    SCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    SCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    SCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    SCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    SCore_Mid_ZN5 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    SCore_Mid_ZN6 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    NCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    NCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    NCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    NCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    NCore_Mid_ZN5 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    NCore_Mid_ZN6 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    WCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    WCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    WCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    WCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    ECore_Mid_ZN1 VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    ECore_Mid_ZN2 VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    ECore_Mid_ZN3 VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    ECore_Mid_ZN4 VAV Box Inlet Node Name;  !- Outlet 40 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_3 Supply Air Splitter,  !- Name
    VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    SExt_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    SExt_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    SExt_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    SExt_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    SExt_Top_ZN5 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    SExt_Top_ZN6 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    NExt_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    NExt_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    NExt_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    NExt_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    NExt_Top_ZN5 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    NExt_Top_ZN6 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    WExt_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    WExt_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    WExt_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    WExt_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    EExt_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    EExt_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    EExt_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    EExt_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    SCore_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    SCore_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    SCore_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    SCore_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    SCore_Top_ZN5 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    SCore_Top_ZN6 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    NCore_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    NCore_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    NCore_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    NCore_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    NCore_Top_ZN5 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    NCore_Top_ZN6 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    WCore_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    WCore_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    WCore_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    WCore_Top_ZN4 VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    ECore_Top_ZN1 VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    ECore_Top_ZN2 VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    ECore_Top_ZN3 VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    ECore_Top_ZN4 VAV Box Inlet Node Name;  !- Outlet 40 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_5 Supply Air Splitter,  !- Name
    VAV_5 Zone Equipment Inlet Node,  !- Inlet Node Name
    SBasement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    NBasement VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    WBasement VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    EBasement VAV Box Inlet Node Name;  !- Outlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    VAV_1,                   !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_2,                   !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_3,                   !- Name
    VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_5,                   !- Name
    VAV_5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_5 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    SBot_PlenumOutletNode,   !- Inlet 1 Node Name
    NBot_PlenumOutletNode,   !- Inlet 2 Node Name
    WBot_PlenumOutletNode,   !- Inlet 3 Node Name
    EBot_PlenumOutletNode;   !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMid_PlenumOutletNode,   !- Inlet 1 Node Name
    NMid_PlenumOutletNode,   !- Inlet 2 Node Name
    WMid_PlenumOutletNode,   !- Inlet 3 Node Name
    EMid_PlenumOutletNode;   !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_3 Return Air Mixer,  !- Name
    VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    STop_PlenumOutletNode,   !- Inlet 1 Node Name
    NTop_PlenumOutletNode,   !- Inlet 2 Node Name
    WTop_PlenumOutletNode,   !- Inlet 3 Node Name
    ETop_PlenumOutletNode;   !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_5 Return Air Mixer,  !- Name
    VAV_5 Zone Equipment Outlet Node,  !- Outlet Node Name
    SBasement Return Air Node Name,  !- Inlet 1 Node Name
    NBasement Return Air Node Name,  !- Inlet 2 Node Name
    WBasement Return Air Node Name,  !- Inlet 3 Node Name
    EBasement Return Air Node Name;  !- Inlet 4 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    SBot Return Plenum,      !- Name
    SBot_Plenum,             !- Zone Name
    SBot_PlenumNode,         !- Zone Node Name
    SBot_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    SExt_Bot_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    SExt_Bot_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    SExt_Bot_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    SExt_Bot_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    SExt_Bot_ZN5 Return Air Node Name,  !- Inlet 5 Node Name
    SExt_Bot_ZN6 Return Air Node Name,  !- Inlet 6 Node Name
    SCore_Bot_ZN1 Return Air Node Name,  !- Inlet 7 Node Name
    SCore_Bot_ZN2 Return Air Node Name,  !- Inlet 8 Node Name
    SCore_Bot_ZN3 Return Air Node Name,  !- Inlet 9 Node Name
    SCore_Bot_ZN4 Return Air Node Name,  !- Inlet 10 Node Name
    SCore_Bot_ZN5 Return Air Node Name,  !- Inlet 11 Node Name
    SCore_Bot_ZN6 Return Air Node Name;  !- Inlet 12 Node Name

AirLoopHVAC:ReturnPlenum,
    NBot Return Plenum,      !- Name
    NBot_Plenum,             !- Zone Name
    NBot_PlenumNode,         !- Zone Node Name
    NBot_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    NExt_Bot_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    NExt_Bot_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    NExt_Bot_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    NExt_Bot_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    NExt_Bot_ZN5 Return Air Node Name,  !- Inlet 5 Node Name
    NExt_Bot_ZN6 Return Air Node Name,  !- Inlet 6 Node Name
    NCore_Bot_ZN1 Return Air Node Name,  !- Inlet 7 Node Name
    NCore_Bot_ZN2 Return Air Node Name,  !- Inlet 8 Node Name
    NCore_Bot_ZN3 Return Air Node Name,  !- Inlet 9 Node Name
    NCore_Bot_ZN4 Return Air Node Name,  !- Inlet 10 Node Name
    NCore_Bot_ZN5 Return Air Node Name,  !- Inlet 11 Node Name
    NCore_Bot_ZN6 Return Air Node Name;  !- Inlet 12 Node Name

AirLoopHVAC:ReturnPlenum,
    WBot Return Plenum,      !- Name
    WBot_Plenum,             !- Zone Name
    WBot_PlenumNode,         !- Zone Node Name
    WBot_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    WExt_Bot_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    WExt_Bot_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    WExt_Bot_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    WExt_Bot_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    WCore_Bot_ZN1 Return Air Node Name,  !- Inlet 5 Node Name
    WCore_Bot_ZN2 Return Air Node Name,  !- Inlet 6 Node Name
    WCore_Bot_ZN3 Return Air Node Name,  !- Inlet 7 Node Name
    WCore_Bot_ZN4 Return Air Node Name;  !- Inlet 8 Node Name

AirLoopHVAC:ReturnPlenum,
    EBot Return Plenum,      !- Name
    EBot_Plenum,             !- Zone Name
    EBot_PlenumNode,         !- Zone Node Name
    EBot_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EExt_Bot_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    EExt_Bot_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    EExt_Bot_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    EExt_Bot_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    ECore_Bot_ZN1 Return Air Node Name,  !- Inlet 5 Node Name
    ECore_Bot_ZN2 Return Air Node Name,  !- Inlet 6 Node Name
    ECore_Bot_ZN3 Return Air Node Name,  !- Inlet 7 Node Name
    ECore_Bot_ZN4 Return Air Node Name;  !- Inlet 8 Node Name

AirLoopHVAC:ReturnPlenum,
    SMid Return Plenum,      !- Name
    SMid_Plenum,             !- Zone Name
    SMid_PlenumNode,         !- Zone Node Name
    SMid_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    SExt_Mid_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    SExt_Mid_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    SExt_Mid_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    SExt_Mid_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    SExt_Mid_ZN5 Return Air Node Name,  !- Inlet 5 Node Name
    SExt_Mid_ZN6 Return Air Node Name,  !- Inlet 6 Node Name
    SCore_Mid_ZN1 Return Air Node Name,  !- Inlet 7 Node Name
    SCore_Mid_ZN2 Return Air Node Name,  !- Inlet 8 Node Name
    SCore_Mid_ZN3 Return Air Node Name,  !- Inlet 9 Node Name
    SCore_Mid_ZN4 Return Air Node Name,  !- Inlet 10 Node Name
    SCore_Mid_ZN5 Return Air Node Name,  !- Inlet 11 Node Name
    SCore_Mid_ZN6 Return Air Node Name;  !- Inlet 12 Node Name

AirLoopHVAC:ReturnPlenum,
    NMid Return Plenum,      !- Name
    NMid_Plenum,             !- Zone Name
    NMid_PlenumNode,         !- Zone Node Name
    NMid_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    NExt_Mid_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    NExt_Mid_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    NExt_Mid_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    NExt_Mid_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    NExt_Mid_ZN5 Return Air Node Name,  !- Inlet 5 Node Name
    NExt_Mid_ZN6 Return Air Node Name,  !- Inlet 6 Node Name
    NCore_Mid_ZN1 Return Air Node Name,  !- Inlet 7 Node Name
    NCore_Mid_ZN2 Return Air Node Name,  !- Inlet 8 Node Name
    NCore_Mid_ZN3 Return Air Node Name,  !- Inlet 9 Node Name
    NCore_Mid_ZN4 Return Air Node Name,  !- Inlet 10 Node Name
    NCore_Mid_ZN5 Return Air Node Name,  !- Inlet 11 Node Name
    NCore_Mid_ZN6 Return Air Node Name;  !- Inlet 12 Node Name

AirLoopHVAC:ReturnPlenum,
    WMid Return Plenum,      !- Name
    WMid_Plenum,             !- Zone Name
    WMid_PlenumNode,         !- Zone Node Name
    WMid_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    WExt_Mid_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    WExt_Mid_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    WExt_Mid_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    WExt_Mid_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    WCore_Mid_ZN1 Return Air Node Name,  !- Inlet 5 Node Name
    WCore_Mid_ZN2 Return Air Node Name,  !- Inlet 6 Node Name
    WCore_Mid_ZN3 Return Air Node Name,  !- Inlet 7 Node Name
    WCore_Mid_ZN4 Return Air Node Name;  !- Inlet 8 Node Name

AirLoopHVAC:ReturnPlenum,
    EMid Return Plenum,      !- Name
    EMid_Plenum,             !- Zone Name
    EMid_PlenumNode,         !- Zone Node Name
    EMid_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EExt_Mid_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    EExt_Mid_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    EExt_Mid_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    EExt_Mid_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    ECore_Mid_ZN1 Return Air Node Name,  !- Inlet 5 Node Name
    ECore_Mid_ZN2 Return Air Node Name,  !- Inlet 6 Node Name
    ECore_Mid_ZN3 Return Air Node Name,  !- Inlet 7 Node Name
    ECore_Mid_ZN4 Return Air Node Name;  !- Inlet 8 Node Name

AirLoopHVAC:ReturnPlenum,
    STop Return Plenum,      !- Name
    STop_Plenum,             !- Zone Name
    STop_PlenumNode,         !- Zone Node Name
    STop_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    SExt_Top_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    SExt_Top_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    SExt_Top_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    SExt_Top_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    SExt_Top_ZN5 Return Air Node Name,  !- Inlet 5 Node Name
    SExt_Top_ZN6 Return Air Node Name,  !- Inlet 6 Node Name
    SCore_Top_ZN1 Return Air Node Name,  !- Inlet 7 Node Name
    SCore_Top_ZN2 Return Air Node Name,  !- Inlet 8 Node Name
    SCore_Top_ZN3 Return Air Node Name,  !- Inlet 9 Node Name
    SCore_Top_ZN4 Return Air Node Name,  !- Inlet 10 Node Name
    SCore_Top_ZN5 Return Air Node Name,  !- Inlet 11 Node Name
    SCore_Top_ZN6 Return Air Node Name;  !- Inlet 12 Node Name

AirLoopHVAC:ReturnPlenum,
    NTop Return Plenum,      !- Name
    NTop_Plenum,             !- Zone Name
    NTop_PlenumNode,         !- Zone Node Name
    NTop_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    NExt_Top_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    NExt_Top_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    NExt_Top_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    NExt_Top_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    NExt_Top_ZN5 Return Air Node Name,  !- Inlet 5 Node Name
    NExt_Top_ZN6 Return Air Node Name,  !- Inlet 6 Node Name
    NCore_Top_ZN1 Return Air Node Name,  !- Inlet 7 Node Name
    NCore_Top_ZN2 Return Air Node Name,  !- Inlet 8 Node Name
    NCore_Top_ZN3 Return Air Node Name,  !- Inlet 9 Node Name
    NCore_Top_ZN4 Return Air Node Name,  !- Inlet 10 Node Name
    NCore_Top_ZN5 Return Air Node Name,  !- Inlet 11 Node Name
    NCore_Top_ZN6 Return Air Node Name;  !- Inlet 12 Node Name

AirLoopHVAC:ReturnPlenum,
    WTop Return Plenum,      !- Name
    WTop_Plenum,             !- Zone Name
    WTop_PlenumNode,         !- Zone Node Name
    WTop_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    WExt_Top_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    WExt_Top_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    WExt_Top_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    WExt_Top_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    WCore_Top_ZN1 Return Air Node Name,  !- Inlet 5 Node Name
    WCore_Top_ZN2 Return Air Node Name,  !- Inlet 6 Node Name
    WCore_Top_ZN3 Return Air Node Name,  !- Inlet 7 Node Name
    WCore_Top_ZN4 Return Air Node Name;  !- Inlet 8 Node Name

AirLoopHVAC:ReturnPlenum,
    ETop Return Plenum,      !- Name
    ETop_Plenum,             !- Zone Name
    ETop_PlenumNode,         !- Zone Node Name
    ETop_PlenumOutletNode,   !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    EExt_Top_ZN1 Return Air Node Name,  !- Inlet 1 Node Name
    EExt_Top_ZN2 Return Air Node Name,  !- Inlet 2 Node Name
    EExt_Top_ZN3 Return Air Node Name,  !- Inlet 3 Node Name
    EExt_Top_ZN4 Return Air Node Name,  !- Inlet 4 Node Name
    ECore_Top_ZN1 Return Air Node Name,  !- Inlet 5 Node Name
    ECore_Top_ZN2 Return Air Node Name,  !- Inlet 6 Node Name
    ECore_Top_ZN3 Return Air Node Name,  !- Inlet 7 Node Name
    ECore_Top_ZN4 Return Air Node Name;  !- Inlet 8 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,   !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    SBot Return Plenum,      !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
    NBot Return Plenum,      !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,!- Component 3 Object Type
    WBot Return Plenum,      !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,!- Component 4 Object Type
    EBot Return Plenum,      !- Component 4 Name
    AirLoopHVAC:ZoneMixer,   !- Component 5 Object Type
    VAV_1 Return Air Mixer;  !- Component 5 Name

AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,   !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    SMid Return Plenum,      !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
    NMid Return Plenum,      !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,!- Component 3 Object Type
    WMid Return Plenum,      !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,!- Component 4 Object Type
    EMid Return Plenum,      !- Component 4 Name
    AirLoopHVAC:ZoneMixer,   !- Component 5 Object Type
    VAV_2 Return Air Mixer;  !- Component 5 Name

AirLoopHVAC:ReturnPath,
    VAV_3 Return Air Path,   !- Name
    VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    STop Return Plenum,      !- Component 1 Name
    AirLoopHVAC:ReturnPlenum,!- Component 2 Object Type
    NTop Return Plenum,      !- Component 2 Name
    AirLoopHVAC:ReturnPlenum,!- Component 3 Object Type
    WTop Return Plenum,      !- Component 3 Name
    AirLoopHVAC:ReturnPlenum,!- Component 4 Object Type
    ETop Return Plenum,      !- Component 4 Name
    AirLoopHVAC:ZoneMixer,   !- Component 5 Object Type
    VAV_3 Return Air Mixer;  !- Component 5 Name

AirLoopHVAC:ReturnPath,
    VAV_5 Return Air Path,   !- Name
    VAV_5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_5 Return Air Mixer;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    VAV_1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_1_OA,                !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_1_CoolC,             !- Component 2 Name
    VAV_1_OA-VAV_1_CoolCNode,!- Component 2 Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_1_HeatC,             !- Component 3 Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_1_Fan,               !- Component 4 Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    VAV_2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_2_OA,                !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_2_CoolC,             !- Component 2 Name
    VAV_2_OA-VAV_2_CoolCNode,!- Component 2 Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_2_HeatC,             !- Component 3 Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_2_Fan,               !- Component 4 Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    VAV_3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_3_OA,                !- Component 1 Name
    VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_OA-VAV_3_CoolCNode,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_3_CoolC,             !- Component 2 Name
    VAV_3_OA-VAV_3_CoolCNode,!- Component 2 Inlet Node Name
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_3_HeatC,             !- Component 3 Name
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_3_Fan,               !- Component 4 Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Component 4 Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    VAV_5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_5_OA,                !- Component 1 Name
    VAV_5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_OA-VAV_5_CoolCNode,!- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_5_CoolC,             !- Component 2 Name
    VAV_5_OA-VAV_5_CoolCNode,!- Component 2 Inlet Node Name
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_5_HeatC,             !- Component 3 Name
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_5_Fan,               !- Component 4 Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Component 4 Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_5_CoolC,             !- Component 1 Name
    VAV_5_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_1_CoolC,             !- Component 1 Name
    VAV_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_2_CoolC,             !- Component 1 Name
    VAV_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_3_CoolC,             !- Component 1 Name
    VAV_3_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SBasement VAV Box Reheat Coil,  !- Component 1 Name
    SBasement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SBasement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NBasement VAV Box Reheat Coil,  !- Component 1 Name
    NBasement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NBasement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WBasement VAV Box Reheat Coil,  !- Component 1 Name
    WBasement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WBasement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EBasement VAV Box Reheat Coil,  !- Component 1 Name
    EBasement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EBasement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Mid_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Mid_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Mid_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Mid_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Mid_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Mid_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Mid_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Mid_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Mid_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Mid_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Mid_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Mid_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Top_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Top_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Top_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Top_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Top_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Top_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 31,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 32,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 33,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 34,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 35,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Top_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Top_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Top_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 36,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Top_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Top_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Top_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 37,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 38,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 39,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 40,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 41,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 46,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 47,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 48,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 49,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Bot_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Bot_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Bot_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 50,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SExt_Bot_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    SExt_Bot_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SExt_Bot_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 51,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 52,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 53,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 54,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 55,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Bot_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Bot_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Bot_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 56,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NExt_Bot_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    NExt_Bot_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NExt_Bot_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 57,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 58,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 59,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 60,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WExt_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    WExt_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WExt_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 61,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 62,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 63,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 64,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    EExt_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    EExt_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    EExt_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 65,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 66,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 67,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 68,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 69,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Mid_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Mid_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Mid_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 70,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Mid_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Mid_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Mid_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 71,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 72,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 73,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 74,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 75,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Mid_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Mid_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Mid_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 76,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Mid_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Mid_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Mid_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 77,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 78,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 79,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 80,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 81,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Mid_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 82,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Mid_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 83,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Mid_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 84,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Mid_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 85,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 86,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 87,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 88,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 89,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Top_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Top_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Top_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 90,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Top_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Top_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Top_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 91,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 92,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 93,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 94,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 95,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Top_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Top_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Top_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 96,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Top_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Top_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Top_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 97,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 98,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 99,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 100,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 101,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Top_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 102,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Top_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 103,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Top_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 104,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Top_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 105,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 106,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 107,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 108,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 109,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Bot_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Bot_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Bot_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 110,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    SCore_Bot_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    SCore_Bot_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    SCore_Bot_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 111,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 112,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 113,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 114,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 115,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Bot_ZN5 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Bot_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Bot_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 116,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    NCore_Bot_ZN6 VAV Box Reheat Coil,  !- Component 1 Name
    NCore_Bot_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    NCore_Bot_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 117,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 118,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 119,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 120,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    WCore_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    WCore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    WCore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 121,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Bot_ZN1 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 122,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Bot_ZN2 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 123,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Bot_ZN3 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Bot_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Bot_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 124,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ECore_Bot_ZN4 VAV Box Reheat Coil,  !- Component 1 Name
    ECore_Bot_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ECore_Bot_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 125,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_5_HeatC,             !- Component 1 Name
    VAV_5_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_5_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 126,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_1_HeatC,             !- Component 1 Name
    VAV_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 127,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_2_HeatC,             !- Component 1 Name
    VAV_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 128,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_3_HeatC,             !- Component 1 Name
    VAV_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    TowerWaterSys Pump,      !- Component 1 Name
    TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:TwoSpeed,   !- Component 1 Object Type
    TowerWaterSys CoolTower, !- Component 1 Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 1 Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    TowerWaterSys Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV_1 Air Loop Branches, !- Name
    VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_2 Air Loop Branches, !- Name
    VAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_3 Air Loop Branches, !- Name
    VAV_3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_5 Air Loop Branches, !- Name
    VAV_5 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
    HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
    HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
    HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
    HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
    HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
    HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
    HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
    HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
    HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
    HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
    HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
    HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
    HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
    HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
    HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
    HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
    HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
    HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
    HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
    HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
    HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
    HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
    HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
    HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
    HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
    HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
    HeatSys1 Demand Load Branch 59,  !- Branch 60 Name
    HeatSys1 Demand Load Branch 60,  !- Branch 61 Name
    HeatSys1 Demand Load Branch 61,  !- Branch 62 Name
    HeatSys1 Demand Load Branch 62,  !- Branch 63 Name
    HeatSys1 Demand Load Branch 63,  !- Branch 64 Name
    HeatSys1 Demand Load Branch 64,  !- Branch 65 Name
    HeatSys1 Demand Load Branch 65,  !- Branch 66 Name
    HeatSys1 Demand Load Branch 66,  !- Branch 67 Name
    HeatSys1 Demand Load Branch 67,  !- Branch 68 Name
    HeatSys1 Demand Load Branch 68,  !- Branch 69 Name
    HeatSys1 Demand Load Branch 69,  !- Branch 70 Name
    HeatSys1 Demand Load Branch 70,  !- Branch 71 Name
    HeatSys1 Demand Load Branch 71,  !- Branch 72 Name
    HeatSys1 Demand Load Branch 72,  !- Branch 73 Name
    HeatSys1 Demand Load Branch 73,  !- Branch 74 Name
    HeatSys1 Demand Load Branch 74,  !- Branch 75 Name
    HeatSys1 Demand Load Branch 75,  !- Branch 76 Name
    HeatSys1 Demand Load Branch 76,  !- Branch 77 Name
    HeatSys1 Demand Load Branch 77,  !- Branch 78 Name
    HeatSys1 Demand Load Branch 78,  !- Branch 79 Name
    HeatSys1 Demand Load Branch 79,  !- Branch 80 Name
    HeatSys1 Demand Load Branch 80,  !- Branch 81 Name
    HeatSys1 Demand Load Branch 81,  !- Branch 82 Name
    HeatSys1 Demand Load Branch 82,  !- Branch 83 Name
    HeatSys1 Demand Load Branch 83,  !- Branch 84 Name
    HeatSys1 Demand Load Branch 84,  !- Branch 85 Name
    HeatSys1 Demand Load Branch 85,  !- Branch 86 Name
    HeatSys1 Demand Load Branch 86,  !- Branch 87 Name
    HeatSys1 Demand Load Branch 87,  !- Branch 88 Name
    HeatSys1 Demand Load Branch 88,  !- Branch 89 Name
    HeatSys1 Demand Load Branch 89,  !- Branch 90 Name
    HeatSys1 Demand Load Branch 90,  !- Branch 91 Name
    HeatSys1 Demand Load Branch 91,  !- Branch 92 Name
    HeatSys1 Demand Load Branch 92,  !- Branch 93 Name
    HeatSys1 Demand Load Branch 93,  !- Branch 94 Name
    HeatSys1 Demand Load Branch 94,  !- Branch 95 Name
    HeatSys1 Demand Load Branch 95,  !- Branch 96 Name
    HeatSys1 Demand Load Branch 96,  !- Branch 97 Name
    HeatSys1 Demand Load Branch 97,  !- Branch 98 Name
    HeatSys1 Demand Load Branch 98,  !- Branch 99 Name
    HeatSys1 Demand Load Branch 99,  !- Branch 100 Name
    HeatSys1 Demand Load Branch 100,  !- A102
    HeatSys1 Demand Load Branch 101,  !- A103
    HeatSys1 Demand Load Branch 102,  !- A104
    HeatSys1 Demand Load Branch 103,  !- A105
    HeatSys1 Demand Load Branch 104,  !- A106
    HeatSys1 Demand Load Branch 105,  !- A107
    HeatSys1 Demand Load Branch 106,  !- A108
    HeatSys1 Demand Load Branch 107,  !- A109
    HeatSys1 Demand Load Branch 108,  !- A110
    HeatSys1 Demand Load Branch 109,  !- A111
    HeatSys1 Demand Load Branch 110,  !- A112
    HeatSys1 Demand Load Branch 111,  !- A113
    HeatSys1 Demand Load Branch 112,  !- A114
    HeatSys1 Demand Load Branch 113,  !- A115
    HeatSys1 Demand Load Branch 114,  !- A116
    HeatSys1 Demand Load Branch 115,  !- A117
    HeatSys1 Demand Load Branch 116,  !- A118
    HeatSys1 Demand Load Branch 117,  !- A119
    HeatSys1 Demand Load Branch 118,  !- A120
    HeatSys1 Demand Load Branch 119,  !- A121
    HeatSys1 Demand Load Branch 120,  !- A122
    HeatSys1 Demand Load Branch 121,  !- A123
    HeatSys1 Demand Load Branch 122,  !- A124
    HeatSys1 Demand Load Branch 123,  !- A125
    HeatSys1 Demand Load Branch 124,  !- A126
    HeatSys1 Demand Load Branch 125,  !- A127
    HeatSys1 Demand Load Branch 126,  !- A128
    HeatSys1 Demand Load Branch 127,  !- A129
    HeatSys1 Demand Load Branch 128,  !- A130
    HeatSys1 Demand Bypass Branch,  !- A131
    HeatSys1 Demand Outlet Branch;  !- A132

BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    TowerWaterSys Demand Branches,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Demand Load Branch 1,  !- Branch 2 Name
    TowerWaterSys Demand Load Branch 2,  !- Branch 3 Name
    TowerWaterSys Demand Bypass Branch,  !- Branch 4 Name
    TowerWaterSys Demand Outlet Branch;  !- Branch 5 Name

BranchList,
    TowerWaterSys Supply Branches,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
    TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
    TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
    TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
    HeatSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
    HeatSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name
    HeatSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name
    HeatSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name
    HeatSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name
    HeatSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name
    HeatSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
    HeatSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
    HeatSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
    HeatSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name
    HeatSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name
    HeatSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name
    HeatSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name
    HeatSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name
    HeatSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name
    HeatSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name
    HeatSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name
    HeatSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name
    HeatSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name
    HeatSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name
    HeatSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name
    HeatSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name
    HeatSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name
    HeatSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name
    HeatSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name
    HeatSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name
    HeatSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name
    HeatSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name
    HeatSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name
    HeatSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name
    HeatSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name
    HeatSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name
    HeatSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name
    HeatSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name
    HeatSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name
    HeatSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name
    HeatSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name
    HeatSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name
    HeatSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name
    HeatSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name
    HeatSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name
    HeatSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name
    HeatSys1 Demand Load Branch 101,  !- A103
    HeatSys1 Demand Load Branch 102,  !- A104
    HeatSys1 Demand Load Branch 103,  !- A105
    HeatSys1 Demand Load Branch 104,  !- A106
    HeatSys1 Demand Load Branch 105,  !- A107
    HeatSys1 Demand Load Branch 106,  !- A108
    HeatSys1 Demand Load Branch 107,  !- A109
    HeatSys1 Demand Load Branch 108,  !- A110
    HeatSys1 Demand Load Branch 109,  !- A111
    HeatSys1 Demand Load Branch 110,  !- A112
    HeatSys1 Demand Load Branch 111,  !- A113
    HeatSys1 Demand Load Branch 112,  !- A114
    HeatSys1 Demand Load Branch 113,  !- A115
    HeatSys1 Demand Load Branch 114,  !- A116
    HeatSys1 Demand Load Branch 115,  !- A117
    HeatSys1 Demand Load Branch 116,  !- A118
    HeatSys1 Demand Load Branch 117,  !- A119
    HeatSys1 Demand Load Branch 118,  !- A120
    HeatSys1 Demand Load Branch 119,  !- A121
    HeatSys1 Demand Load Branch 120,  !- A122
    HeatSys1 Demand Load Branch 121,  !- A123
    HeatSys1 Demand Load Branch 122,  !- A124
    HeatSys1 Demand Load Branch 123,  !- A125
    HeatSys1 Demand Load Branch 124,  !- A126
    HeatSys1 Demand Load Branch 125,  !- A127
    HeatSys1 Demand Load Branch 126,  !- A128
    HeatSys1 Demand Load Branch 127,  !- A129
    HeatSys1 Demand Load Branch 128,  !- A130
    HeatSys1 Demand Bypass Branch;  !- A131

Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    TowerWaterSys Demand Splitter,  !- Name
    TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    TowerWaterSys Supply Splitter,  !- Name
    TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
    TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Outlet Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    HeatSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
    HeatSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
    HeatSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
    HeatSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
    HeatSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
    HeatSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
    HeatSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
    HeatSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
    HeatSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
    HeatSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name
    HeatSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name
    HeatSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name
    HeatSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name
    HeatSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name
    HeatSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name
    HeatSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name
    HeatSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name
    HeatSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name
    HeatSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name
    HeatSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name
    HeatSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name
    HeatSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name
    HeatSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name
    HeatSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name
    HeatSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name
    HeatSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name
    HeatSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name
    HeatSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name
    HeatSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name
    HeatSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name
    HeatSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name
    HeatSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name
    HeatSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name
    HeatSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name
    HeatSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name
    HeatSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name
    HeatSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name
    HeatSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name
    HeatSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name
    HeatSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name
    HeatSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name
    HeatSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name
    HeatSys1 Demand Load Branch 101,  !- A103
    HeatSys1 Demand Load Branch 102,  !- A104
    HeatSys1 Demand Load Branch 103,  !- A105
    HeatSys1 Demand Load Branch 104,  !- A106
    HeatSys1 Demand Load Branch 105,  !- A107
    HeatSys1 Demand Load Branch 106,  !- A108
    HeatSys1 Demand Load Branch 107,  !- A109
    HeatSys1 Demand Load Branch 108,  !- A110
    HeatSys1 Demand Load Branch 109,  !- A111
    HeatSys1 Demand Load Branch 110,  !- A112
    HeatSys1 Demand Load Branch 111,  !- A113
    HeatSys1 Demand Load Branch 112,  !- A114
    HeatSys1 Demand Load Branch 113,  !- A115
    HeatSys1 Demand Load Branch 114,  !- A116
    HeatSys1 Demand Load Branch 115,  !- A117
    HeatSys1 Demand Load Branch 116,  !- A118
    HeatSys1 Demand Load Branch 117,  !- A119
    HeatSys1 Demand Load Branch 118,  !- A120
    HeatSys1 Demand Load Branch 119,  !- A121
    HeatSys1 Demand Load Branch 120,  !- A122
    HeatSys1 Demand Load Branch 121,  !- A123
    HeatSys1 Demand Load Branch 122,  !- A124
    HeatSys1 Demand Load Branch 123,  !- A125
    HeatSys1 Demand Load Branch 124,  !- A126
    HeatSys1 Demand Load Branch 125,  !- A127
    HeatSys1 Demand Load Branch 126,  !- A128
    HeatSys1 Demand Load Branch 127,  !- A129
    HeatSys1 Demand Load Branch 128,  !- A130
    HeatSys1 Demand Bypass Branch;  !- A131

Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    TowerWaterSys Demand Mixer,  !- Name
    TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    TowerWaterSys Supply Mixer,  !- Name
    TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
    TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
    TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4;  !- Inlet Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    TowerWaterSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
    TowerWaterSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TowerWaterSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TowerWaterSys Supply Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    SBasement Inlet Nodes,   !- Name
    SBasement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NBasement Inlet Nodes,   !- Name
    NBasement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WBasement Inlet Nodes,   !- Name
    WBasement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EBasement Inlet Nodes,   !- Name
    EBasement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Mid_ZN1 Inlet Nodes,!- Name
    SExt_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Mid_ZN2 Inlet Nodes,!- Name
    SExt_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Mid_ZN3 Inlet Nodes,!- Name
    SExt_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Mid_ZN4 Inlet Nodes,!- Name
    SExt_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Mid_ZN5 Inlet Nodes,!- Name
    SExt_Mid_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Mid_ZN6 Inlet Nodes,!- Name
    SExt_Mid_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Mid_ZN1 Inlet Nodes,!- Name
    NExt_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Mid_ZN2 Inlet Nodes,!- Name
    NExt_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Mid_ZN3 Inlet Nodes,!- Name
    NExt_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Mid_ZN4 Inlet Nodes,!- Name
    NExt_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Mid_ZN5 Inlet Nodes,!- Name
    NExt_Mid_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Mid_ZN6 Inlet Nodes,!- Name
    NExt_Mid_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Mid_ZN1 Inlet Nodes,!- Name
    WExt_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Mid_ZN2 Inlet Nodes,!- Name
    WExt_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Mid_ZN3 Inlet Nodes,!- Name
    WExt_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Mid_ZN4 Inlet Nodes,!- Name
    WExt_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Mid_ZN1 Inlet Nodes,!- Name
    EExt_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Mid_ZN2 Inlet Nodes,!- Name
    EExt_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Mid_ZN3 Inlet Nodes,!- Name
    EExt_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Mid_ZN4 Inlet Nodes,!- Name
    EExt_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Top_ZN1 Inlet Nodes,!- Name
    SExt_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Top_ZN2 Inlet Nodes,!- Name
    SExt_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Top_ZN3 Inlet Nodes,!- Name
    SExt_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Top_ZN4 Inlet Nodes,!- Name
    SExt_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Top_ZN5 Inlet Nodes,!- Name
    SExt_Top_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Top_ZN6 Inlet Nodes,!- Name
    SExt_Top_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Top_ZN1 Inlet Nodes,!- Name
    NExt_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Top_ZN2 Inlet Nodes,!- Name
    NExt_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Top_ZN3 Inlet Nodes,!- Name
    NExt_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Top_ZN4 Inlet Nodes,!- Name
    NExt_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Top_ZN5 Inlet Nodes,!- Name
    NExt_Top_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Top_ZN6 Inlet Nodes,!- Name
    NExt_Top_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Top_ZN1 Inlet Nodes,!- Name
    WExt_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Top_ZN2 Inlet Nodes,!- Name
    WExt_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Top_ZN3 Inlet Nodes,!- Name
    WExt_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Top_ZN4 Inlet Nodes,!- Name
    WExt_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Top_ZN1 Inlet Nodes,!- Name
    EExt_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Top_ZN2 Inlet Nodes,!- Name
    EExt_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Top_ZN3 Inlet Nodes,!- Name
    EExt_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Top_ZN4 Inlet Nodes,!- Name
    EExt_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Bot_ZN1 Inlet Nodes,!- Name
    SExt_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Bot_ZN2 Inlet Nodes,!- Name
    SExt_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Bot_ZN3 Inlet Nodes,!- Name
    SExt_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Bot_ZN4 Inlet Nodes,!- Name
    SExt_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Bot_ZN5 Inlet Nodes,!- Name
    SExt_Bot_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SExt_Bot_ZN6 Inlet Nodes,!- Name
    SExt_Bot_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Bot_ZN1 Inlet Nodes,!- Name
    NExt_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Bot_ZN2 Inlet Nodes,!- Name
    NExt_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Bot_ZN3 Inlet Nodes,!- Name
    NExt_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Bot_ZN4 Inlet Nodes,!- Name
    NExt_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Bot_ZN5 Inlet Nodes,!- Name
    NExt_Bot_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NExt_Bot_ZN6 Inlet Nodes,!- Name
    NExt_Bot_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Bot_ZN1 Inlet Nodes,!- Name
    WExt_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Bot_ZN2 Inlet Nodes,!- Name
    WExt_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Bot_ZN3 Inlet Nodes,!- Name
    WExt_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WExt_Bot_ZN4 Inlet Nodes,!- Name
    WExt_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Bot_ZN1 Inlet Nodes,!- Name
    EExt_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Bot_ZN2 Inlet Nodes,!- Name
    EExt_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Bot_ZN3 Inlet Nodes,!- Name
    EExt_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    EExt_Bot_ZN4 Inlet Nodes,!- Name
    EExt_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Mid_ZN1 Inlet Nodes,  !- Name
    SCore_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Mid_ZN2 Inlet Nodes,  !- Name
    SCore_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Mid_ZN3 Inlet Nodes,  !- Name
    SCore_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Mid_ZN4 Inlet Nodes,  !- Name
    SCore_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Mid_ZN5 Inlet Nodes,  !- Name
    SCore_Mid_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Mid_ZN6 Inlet Nodes,  !- Name
    SCore_Mid_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Mid_ZN1 Inlet Nodes,  !- Name
    NCore_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Mid_ZN2 Inlet Nodes,  !- Name
    NCore_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Mid_ZN3 Inlet Nodes,  !- Name
    NCore_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Mid_ZN4 Inlet Nodes,  !- Name
    NCore_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Mid_ZN5 Inlet Nodes,  !- Name
    NCore_Mid_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Mid_ZN6 Inlet Nodes,  !- Name
    NCore_Mid_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Mid_ZN1 Inlet Nodes,  !- Name
    WCore_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Mid_ZN2 Inlet Nodes,  !- Name
    WCore_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Mid_ZN3 Inlet Nodes,  !- Name
    WCore_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Mid_ZN4 Inlet Nodes,  !- Name
    WCore_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Mid_ZN1 Inlet Nodes,  !- Name
    ECore_Mid_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Mid_ZN2 Inlet Nodes,  !- Name
    ECore_Mid_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Mid_ZN3 Inlet Nodes,  !- Name
    ECore_Mid_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Mid_ZN4 Inlet Nodes,  !- Name
    ECore_Mid_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Top_ZN1 Inlet Nodes,  !- Name
    SCore_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Top_ZN2 Inlet Nodes,  !- Name
    SCore_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Top_ZN3 Inlet Nodes,  !- Name
    SCore_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Top_ZN4 Inlet Nodes,  !- Name
    SCore_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Top_ZN5 Inlet Nodes,  !- Name
    SCore_Top_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Top_ZN6 Inlet Nodes,  !- Name
    SCore_Top_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Top_ZN1 Inlet Nodes,  !- Name
    NCore_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Top_ZN2 Inlet Nodes,  !- Name
    NCore_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Top_ZN3 Inlet Nodes,  !- Name
    NCore_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Top_ZN4 Inlet Nodes,  !- Name
    NCore_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Top_ZN5 Inlet Nodes,  !- Name
    NCore_Top_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Top_ZN6 Inlet Nodes,  !- Name
    NCore_Top_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Top_ZN1 Inlet Nodes,  !- Name
    WCore_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Top_ZN2 Inlet Nodes,  !- Name
    WCore_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Top_ZN3 Inlet Nodes,  !- Name
    WCore_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Top_ZN4 Inlet Nodes,  !- Name
    WCore_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Top_ZN1 Inlet Nodes,  !- Name
    ECore_Top_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Top_ZN2 Inlet Nodes,  !- Name
    ECore_Top_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Top_ZN3 Inlet Nodes,  !- Name
    ECore_Top_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Top_ZN4 Inlet Nodes,  !- Name
    ECore_Top_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Bot_ZN1 Inlet Nodes,  !- Name
    SCore_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Bot_ZN2 Inlet Nodes,  !- Name
    SCore_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Bot_ZN3 Inlet Nodes,  !- Name
    SCore_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Bot_ZN4 Inlet Nodes,  !- Name
    SCore_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Bot_ZN5 Inlet Nodes,  !- Name
    SCore_Bot_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    SCore_Bot_ZN6 Inlet Nodes,  !- Name
    SCore_Bot_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Bot_ZN1 Inlet Nodes,  !- Name
    NCore_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Bot_ZN2 Inlet Nodes,  !- Name
    NCore_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Bot_ZN3 Inlet Nodes,  !- Name
    NCore_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Bot_ZN4 Inlet Nodes,  !- Name
    NCore_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Bot_ZN5 Inlet Nodes,  !- Name
    NCore_Bot_ZN5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    NCore_Bot_ZN6 Inlet Nodes,  !- Name
    NCore_Bot_ZN6 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Bot_ZN1 Inlet Nodes,  !- Name
    WCore_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Bot_ZN2 Inlet Nodes,  !- Name
    WCore_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Bot_ZN3 Inlet Nodes,  !- Name
    WCore_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    WCore_Bot_ZN4 Inlet Nodes,  !- Name
    WCore_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Bot_ZN1 Inlet Nodes,  !- Name
    ECore_Bot_ZN1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Bot_ZN2 Inlet Nodes,  !- Name
    ECore_Bot_ZN2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Bot_ZN3 Inlet Nodes,  !- Name
    ECore_Bot_ZN3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ECore_Bot_ZN4 Inlet Nodes,  !- Name
    ECore_Bot_ZN4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    VAV_1_OANode List,       !- Name
    VAV_1_OAInlet Node;      !- Node 1 Name

NodeList,
    VAV_2_OANode List,       !- Name
    VAV_2_OAInlet Node;      !- Node 1 Name

NodeList,
    VAV_3_OANode List,       !- Name
    VAV_3_OAInlet Node;      !- Node 1 Name

NodeList,
    VAV_5_OANode List,       !- Name
    VAV_5_OAInlet Node;      !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    TowerWaterSys CoolTower OA ref Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV_1_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_2_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_3_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_5_OANode List;       !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
    TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Supply Outlet Pipe,  !- Name
    TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Inlet Pipe,  !- Name
    TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Bypass Pipe,  !- Name
    TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    TowerWaterSys Demand Outlet Pipe,  !- Name
    TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
    TowerWaterSys Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    134283.8305,             !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0205,                  !- Coefficient 2 of the Part Load Performance Curve
    0.4101,                  !- Coefficient 3 of the Part Load Performance Curve
    0.5753,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    TowerWaterSys Pump,      !- Name
    TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    148556.6249,             !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    44761.27683,             !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    81.0000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:REFORMULATEDEIR ===========

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
    autosize,                !- Reference Capacity {W}
    6.16836553734174,        !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_CENT_2010_PB_CAPFT,   !- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_2010_PB_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WC_CENT_300to600_2010_PB_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
    autosize,                !- Reference Capacity {W}
    6.16836553734174,        !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4444,                 !- Reference Leaving Condenser Water Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_CENT_2010_PB_CAPFT,   !- Cooling Capacity Function of Temperature Curve Name
    WC_CENT_2010_PB_EIRFT,   !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    WC_CENT_300to600_2010_PB_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1000,                  !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:TWOSPEED ===========

CoolingTower:TwoSpeed,
    TowerWaterSys CoolTower, !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autosize,                !- High Fan Speed U-Factor Times Area Value {W/K}
    autosize,                !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autosize,                !- Low Fan Speed Fan Power {W}
    0.16,                    !- Low Fan Speed Fan Power Sizing Factor
    autosize,                !- Low Fan Speed U-Factor Times Area Value {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    autosize,                !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    autosize,                !- Free Convection Regime U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    ,                        !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- High Speed Nominal Capacity {W}
    ,                        !- Low Speed Nominal Capacity {W}
    ,                        !- Low Speed Nominal Capacity Sizing Factor
    ,                        !- Free Convection Nominal Capacity {W}
    ;                        !- Free Convection Nominal Capacity Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***LOOPS***
PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Uniform,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation

PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    TowerWaterSys,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TowerWaterSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    TowerWaterSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    TowerWaterSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    TowerWaterSys Supply Branches,  !- Condenser Side Branch List Name
    TowerWaterSys Supply Connectors,  !- Condenser Side Connector List Name
    TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    TowerWaterSys Demand Branches,  !- Condenser Demand Side Branch List Name
    TowerWaterSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SEQUENTIAL;              !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    TowerWaterSys Equipment List,  !- Name
    CoolingTower:TwoSpeed,   !- Equipment 1 Object Type
    TowerWaterSys CoolTower; !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1449447.07,              !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
    1449447.07,              !- Load Range 2 Lower Limit {W}
    100000000000000,         !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    TowerWaterSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    TowerWaterSys Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    TowerWaterSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    SensorControl_S,         !- Name
    ControlSchedule_S,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SensorControl_N,         !- Name
    ControlSchedule_N,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SensorControl_W,         !- Name
    ControlSchedule_W,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SensorControl_E,         !- Name
    ControlSchedule_E,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ExtLight_E_IntShd ,      !- Name
    EExt_LIGHT_SCH_IntShd,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreLight_E_IntShd ,     !- Name
    ECore_LIGHT_SCH_IntShd,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ExtLight_W_IntShd ,      !- Name
    WExt_LIGHT_SCH_IntShd,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreLight_W_IntShd ,     !- Name
    WCore_LIGHT_SCH_IntShd,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ExtLight_N_IntShd ,      !- Name
    NExt_LIGHT_SCH_IntShd,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreLight_N_IntShd ,     !- Name
    NCore_LIGHT_SCH_IntShd,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ExtLight_S_IntShd ,      !- Name
    SExt_LIGHT_SCH_IntShd,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreLight_S_IntShd ,     !- Name
    SCore_LIGHT_SCH_IntShd,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_NExtZones_Lights,  !- Name
    NExt_LIGHT_SCH,          !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_SExtZones_Lights,  !- Name
    SExt_LIGHT_SCH,          !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_WExtZones_Lights,  !- Name
    WExt_LIGHT_SCH,          !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_EExtZones_Lights,  !- Name
    EExt_LIGHT_SCH,          !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_NCoreZones_Lights,  !- Name
    NCORE_LIGHT_SCH,         !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_SCoreZones_Lights,  !- Name
    SCORE_LIGHT_SCH,         !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_WCoreZones_Lights,  !- Name
    WCORE_LIGHT_SCH,         !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Actuated Component Type
EnergyManagementSystem:Actuator,
    ActuatorControl_ECoreZones_Lights,  !- Name
    ECORE_LIGHT_SCH,         !- Actuated Component Unique Name
    Schedule:File,           !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN1_floor,  !- Name
    SCore_Top_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN1_Ceiling,  !- Name
    SCore_Top_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN1_IntWallS,  !- Name
    SCore_Top_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN1_IntWallW,  !- Name
    SCore_Top_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN1_IntWallN,  !- Name
    SCore_Top_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN1_IntWallE,  !- Name
    SCore_Top_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN1_floor,  !- Name
    Ncore_Top_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN1_Ceiling,  !- Name
    Ncore_Top_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN1_IntWallN,  !- Name
    Ncore_Top_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN1_IntWallW,  !- Name
    Ncore_Top_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN1_IntWallS,  !- Name
    Ncore_Top_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN1_IntWallE,  !- Name
    Ncore_Top_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN1_floor,  !- Name
    Ecore_Top_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN1_Ceiling,  !- Name
    Ecore_Top_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN1_IntWallE,  !- Name
    Ecore_Top_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN1_IntWallW,  !- Name
    Ecore_Top_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN1_IntWallN,  !- Name
    Ecore_Top_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN1_IntWallS,  !- Name
    Ecore_Top_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN1_floor,  !- Name
    Wcore_Top_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN1_Ceiling,  !- Name
    Wcore_Top_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN1_IntWallW,  !- Name
    Wcore_Top_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN1_IntWallS,  !- Name
    Wcore_Top_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN1_IntWallN,  !- Name
    Wcore_Top_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN1_IntWallE,  !- Name
    Wcore_Top_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN2_floor,  !- Name
    SCore_Top_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN2_Ceiling,  !- Name
    SCore_Top_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN2_IntWallS,  !- Name
    SCore_Top_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN2_IntWallW,  !- Name
    SCore_Top_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN2_IntWallN,  !- Name
    SCore_Top_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN2_IntWallE,  !- Name
    SCore_Top_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN2_floor,  !- Name
    Ncore_Top_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN2_Ceiling,  !- Name
    Ncore_Top_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN2_IntWallN,  !- Name
    Ncore_Top_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN2_IntWallW,  !- Name
    Ncore_Top_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN2_IntWallS,  !- Name
    Ncore_Top_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN2_IntWallE,  !- Name
    Ncore_Top_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN2_floor,  !- Name
    Ecore_Top_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN2_Ceiling,  !- Name
    Ecore_Top_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN2_IntWallE,  !- Name
    Ecore_Top_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN2_IntWallW,  !- Name
    Ecore_Top_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN2_IntWallN,  !- Name
    Ecore_Top_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN2_IntWallS,  !- Name
    Ecore_Top_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN2_floor,  !- Name
    Wcore_Top_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN2_Ceiling,  !- Name
    Wcore_Top_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN2_IntWallW,  !- Name
    Wcore_Top_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN2_IntWallS,  !- Name
    Wcore_Top_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN2_IntWallN,  !- Name
    Wcore_Top_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN2_IntWallE,  !- Name
    Wcore_Top_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN3_floor,  !- Name
    SCore_Top_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN3_Ceiling,  !- Name
    SCore_Top_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN3_IntWallS,  !- Name
    SCore_Top_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN3_IntWallW,  !- Name
    SCore_Top_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN3_IntWallN,  !- Name
    SCore_Top_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN3_IntWallE,  !- Name
    SCore_Top_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN3_floor,  !- Name
    Ncore_Top_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN3_Ceiling,  !- Name
    Ncore_Top_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN3_IntWallN,  !- Name
    Ncore_Top_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN3_IntWallW,  !- Name
    Ncore_Top_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN3_IntWallS,  !- Name
    Ncore_Top_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN3_IntWallE,  !- Name
    Ncore_Top_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN3_floor,  !- Name
    Ecore_Top_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN3_Ceiling,  !- Name
    Ecore_Top_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN3_IntWallE,  !- Name
    Ecore_Top_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN3_IntWallW,  !- Name
    Ecore_Top_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN3_IntWallN,  !- Name
    Ecore_Top_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN3_IntWallS,  !- Name
    Ecore_Top_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN3_floor,  !- Name
    Wcore_Top_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN3_Ceiling,  !- Name
    Wcore_Top_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN3_IntWallW,  !- Name
    Wcore_Top_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN3_IntWallS,  !- Name
    Wcore_Top_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN3_IntWallN,  !- Name
    Wcore_Top_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN3_IntWallE,  !- Name
    Wcore_Top_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN4_floor,  !- Name
    SCore_Top_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN4_Ceiling,  !- Name
    SCore_Top_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN4_IntWallS,  !- Name
    SCore_Top_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN4_IntWallW,  !- Name
    SCore_Top_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN4_IntWallN,  !- Name
    SCore_Top_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN4_IntWallE,  !- Name
    SCore_Top_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN4_floor,  !- Name
    Ncore_Top_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN4_Ceiling,  !- Name
    Ncore_Top_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN4_IntWallN,  !- Name
    Ncore_Top_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN4_IntWallW,  !- Name
    Ncore_Top_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN4_IntWallS,  !- Name
    Ncore_Top_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN4_IntWallE,  !- Name
    Ncore_Top_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN4_floor,  !- Name
    Ecore_Top_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN4_Ceiling,  !- Name
    Ecore_Top_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN4_IntWallE,  !- Name
    Ecore_Top_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN4_IntWallW,  !- Name
    Ecore_Top_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN4_IntWallN,  !- Name
    Ecore_Top_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Top_ZN4_IntWallS,  !- Name
    Ecore_Top_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN4_floor,  !- Name
    Wcore_Top_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN4_Ceiling,  !- Name
    Wcore_Top_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN4_IntWallW,  !- Name
    Wcore_Top_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN4_IntWallS,  !- Name
    Wcore_Top_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN4_IntWallN,  !- Name
    Wcore_Top_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Top_ZN4_IntWallE,  !- Name
    Wcore_Top_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN5_floor,  !- Name
    SCore_Top_ZN5_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN5_Ceiling,  !- Name
    SCore_Top_ZN5_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN5_IntWallS,  !- Name
    SCore_Top_ZN5_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN5_IntWallW,  !- Name
    SCore_Top_ZN5_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN5_IntWallN,  !- Name
    SCore_Top_ZN5_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN5_IntWallE,  !- Name
    SCore_Top_ZN5_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN5_floor,  !- Name
    Ncore_Top_ZN5_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN5_Ceiling,  !- Name
    Ncore_Top_ZN5_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN5_IntWallN,  !- Name
    Ncore_Top_ZN5_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN5_IntWallW,  !- Name
    Ncore_Top_ZN5_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN5_IntWallS,  !- Name
    Ncore_Top_ZN5_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN5_IntWallE,  !- Name
    Ncore_Top_ZN5_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN6_floor,  !- Name
    SCore_Top_ZN6_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN6_Ceiling,  !- Name
    SCore_Top_ZN6_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN6_IntWallS,  !- Name
    SCore_Top_ZN6_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN6_IntWallW,  !- Name
    SCore_Top_ZN6_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN6_IntWallN,  !- Name
    SCore_Top_ZN6_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Top_ZN6_IntWallE,  !- Name
    SCore_Top_ZN6_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN6_floor,  !- Name
    Ncore_Top_ZN6_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN6_Ceiling,  !- Name
    Ncore_Top_ZN6_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN6_IntWallN,  !- Name
    Ncore_Top_ZN6_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN6_IntWallW,  !- Name
    Ncore_Top_ZN6_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN6_IntWallS,  !- Name
    Ncore_Top_ZN6_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Top_ZN6_IntWallE,  !- Name
    Ncore_Top_ZN6_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN1_floor,  !- Name
    SCore_Mid_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN1_Ceiling,  !- Name
    SCore_Mid_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN1_IntWallS,  !- Name
    SCore_Mid_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN1_IntWallW,  !- Name
    SCore_Mid_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN1_IntWallN,  !- Name
    SCore_Mid_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN1_IntWallE,  !- Name
    SCore_Mid_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN1_floor,  !- Name
    Ncore_Mid_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN1_Ceiling,  !- Name
    Ncore_Mid_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN1_IntWallN,  !- Name
    Ncore_Mid_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN1_IntWallW,  !- Name
    Ncore_Mid_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN1_IntWallS,  !- Name
    Ncore_Mid_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN1_IntWallE,  !- Name
    Ncore_Mid_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN1_floor,  !- Name
    Ecore_Mid_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN1_Ceiling,  !- Name
    Ecore_Mid_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN1_IntWallE,  !- Name
    Ecore_Mid_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN1_IntWallW,  !- Name
    Ecore_Mid_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN1_IntWallN,  !- Name
    Ecore_Mid_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN1_IntWallS,  !- Name
    Ecore_Mid_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN1_floor,  !- Name
    Wcore_Mid_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN1_Ceiling,  !- Name
    Wcore_Mid_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN1_IntWallW,  !- Name
    Wcore_Mid_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN1_IntWallS,  !- Name
    Wcore_Mid_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN1_IntWallN,  !- Name
    Wcore_Mid_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN1_IntWallE,  !- Name
    Wcore_Mid_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN2_floor,  !- Name
    SCore_Mid_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN2_Ceiling,  !- Name
    SCore_Mid_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN2_IntWallS,  !- Name
    SCore_Mid_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN2_IntWallW,  !- Name
    SCore_Mid_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN2_IntWallN,  !- Name
    SCore_Mid_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN2_IntWallE,  !- Name
    SCore_Mid_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN2_floor,  !- Name
    Ncore_Mid_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN2_Ceiling,  !- Name
    Ncore_Mid_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN2_IntWallN,  !- Name
    Ncore_Mid_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN2_IntWallW,  !- Name
    Ncore_Mid_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN2_IntWallS,  !- Name
    Ncore_Mid_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN2_IntWallE,  !- Name
    Ncore_Mid_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN2_floor,  !- Name
    Ecore_Mid_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN2_Ceiling,  !- Name
    Ecore_Mid_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN2_IntWallE,  !- Name
    Ecore_Mid_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN2_IntWallW,  !- Name
    Ecore_Mid_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN2_IntWallN,  !- Name
    Ecore_Mid_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN2_IntWallS,  !- Name
    Ecore_Mid_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN2_floor,  !- Name
    Wcore_Mid_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN2_Ceiling,  !- Name
    Wcore_Mid_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN2_IntWallW,  !- Name
    Wcore_Mid_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN2_IntWallS,  !- Name
    Wcore_Mid_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN2_IntWallN,  !- Name
    Wcore_Mid_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN2_IntWallE,  !- Name
    Wcore_Mid_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN3_floor,  !- Name
    SCore_Mid_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN3_Ceiling,  !- Name
    SCore_Mid_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN3_IntWallS,  !- Name
    SCore_Mid_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN3_IntWallW,  !- Name
    SCore_Mid_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN3_IntWallN,  !- Name
    SCore_Mid_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN3_IntWallE,  !- Name
    SCore_Mid_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN3_floor,  !- Name
    Ncore_Mid_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN3_Ceiling,  !- Name
    Ncore_Mid_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN3_IntWallN,  !- Name
    Ncore_Mid_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN3_IntWallW,  !- Name
    Ncore_Mid_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN3_IntWallS,  !- Name
    Ncore_Mid_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN3_IntWallE,  !- Name
    Ncore_Mid_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN3_floor,  !- Name
    Ecore_Mid_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN3_Ceiling,  !- Name
    Ecore_Mid_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN3_IntWallE,  !- Name
    Ecore_Mid_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN3_IntWallW,  !- Name
    Ecore_Mid_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN3_IntWallN,  !- Name
    Ecore_Mid_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN3_IntWallS,  !- Name
    Ecore_Mid_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN3_floor,  !- Name
    Wcore_Mid_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN3_Ceiling,  !- Name
    Wcore_Mid_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN3_IntWallW,  !- Name
    Wcore_Mid_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN3_IntWallS,  !- Name
    Wcore_Mid_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN3_IntWallN,  !- Name
    Wcore_Mid_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN3_IntWallE,  !- Name
    Wcore_Mid_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN4_floor,  !- Name
    SCore_Mid_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN4_Ceiling,  !- Name
    SCore_Mid_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN4_IntWallS,  !- Name
    SCore_Mid_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN4_IntWallW,  !- Name
    SCore_Mid_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN4_IntWallN,  !- Name
    SCore_Mid_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN4_IntWallE,  !- Name
    SCore_Mid_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN4_floor,  !- Name
    Ncore_Mid_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN4_Ceiling,  !- Name
    Ncore_Mid_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN4_IntWallN,  !- Name
    Ncore_Mid_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN4_IntWallW,  !- Name
    Ncore_Mid_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN4_IntWallS,  !- Name
    Ncore_Mid_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN4_IntWallE,  !- Name
    Ncore_Mid_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN4_floor,  !- Name
    Ecore_Mid_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN4_Ceiling,  !- Name
    Ecore_Mid_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN4_IntWallE,  !- Name
    Ecore_Mid_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN4_IntWallW,  !- Name
    Ecore_Mid_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN4_IntWallN,  !- Name
    Ecore_Mid_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Mid_ZN4_IntWallS,  !- Name
    Ecore_Mid_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN4_floor,  !- Name
    Wcore_Mid_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN4_Ceiling,  !- Name
    Wcore_Mid_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN4_IntWallW,  !- Name
    Wcore_Mid_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN4_IntWallS,  !- Name
    Wcore_Mid_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN4_IntWallN,  !- Name
    Wcore_Mid_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Mid_ZN4_IntWallE,  !- Name
    Wcore_Mid_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN5_floor,  !- Name
    SCore_Mid_ZN5_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN5_Ceiling,  !- Name
    SCore_Mid_ZN5_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN5_IntWallS,  !- Name
    SCore_Mid_ZN5_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN5_IntWallW,  !- Name
    SCore_Mid_ZN5_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN5_IntWallN,  !- Name
    SCore_Mid_ZN5_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN5_IntWallE,  !- Name
    SCore_Mid_ZN5_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN5_floor,  !- Name
    Ncore_Mid_ZN5_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN5_Ceiling,  !- Name
    Ncore_Mid_ZN5_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN5_IntWallN,  !- Name
    Ncore_Mid_ZN5_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN5_IntWallW,  !- Name
    Ncore_Mid_ZN5_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN5_IntWallS,  !- Name
    Ncore_Mid_ZN5_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN5_IntWallE,  !- Name
    Ncore_Mid_ZN5_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN6_floor,  !- Name
    SCore_Mid_ZN6_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN6_Ceiling,  !- Name
    SCore_Mid_ZN6_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN6_IntWallS,  !- Name
    SCore_Mid_ZN6_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN6_IntWallW,  !- Name
    SCore_Mid_ZN6_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN6_IntWallN,  !- Name
    SCore_Mid_ZN6_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Mid_ZN6_IntWallE,  !- Name
    SCore_Mid_ZN6_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN6_floor,  !- Name
    Ncore_Mid_ZN6_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN6_Ceiling,  !- Name
    Ncore_Mid_ZN6_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN6_IntWallN,  !- Name
    Ncore_Mid_ZN6_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN6_IntWallW,  !- Name
    Ncore_Mid_ZN6_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN6_IntWallS,  !- Name
    Ncore_Mid_ZN6_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Mid_ZN6_IntWallE,  !- Name
    Ncore_Mid_ZN6_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN1_floor,  !- Name
    SCore_Bot_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN1_Ceiling,  !- Name
    SCore_Bot_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN1_IntWallS,  !- Name
    SCore_Bot_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN1_IntWallW,  !- Name
    SCore_Bot_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN1_IntWallN,  !- Name
    SCore_Bot_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN1_IntWallE,  !- Name
    SCore_Bot_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN1_floor,  !- Name
    Ncore_Bot_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN1_Ceiling,  !- Name
    Ncore_Bot_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN1_IntWallN,  !- Name
    Ncore_Bot_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN1_IntWallW,  !- Name
    Ncore_Bot_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN1_IntWallS,  !- Name
    Ncore_Bot_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN1_IntWallE,  !- Name
    Ncore_Bot_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN1_floor,  !- Name
    Ecore_Bot_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN1_Ceiling,  !- Name
    Ecore_Bot_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN1_IntWallE,  !- Name
    Ecore_Bot_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN1_IntWallW,  !- Name
    Ecore_Bot_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN1_IntWallN,  !- Name
    Ecore_Bot_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN1_IntWallS,  !- Name
    Ecore_Bot_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN1_floor,  !- Name
    Wcore_Bot_ZN1_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN1_Ceiling,  !- Name
    Wcore_Bot_ZN1_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN1_IntWallW,  !- Name
    Wcore_Bot_ZN1_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN1_IntWallS,  !- Name
    Wcore_Bot_ZN1_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN1_IntWallN,  !- Name
    Wcore_Bot_ZN1_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN1_IntWallE,  !- Name
    Wcore_Bot_ZN1_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN2_floor,  !- Name
    SCore_Bot_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN2_Ceiling,  !- Name
    SCore_Bot_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN2_IntWallS,  !- Name
    SCore_Bot_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN2_IntWallW,  !- Name
    SCore_Bot_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN2_IntWallN,  !- Name
    SCore_Bot_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN2_IntWallE,  !- Name
    SCore_Bot_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN2_floor,  !- Name
    Ncore_Bot_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN2_Ceiling,  !- Name
    Ncore_Bot_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN2_IntWallN,  !- Name
    Ncore_Bot_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN2_IntWallW,  !- Name
    Ncore_Bot_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN2_IntWallS,  !- Name
    Ncore_Bot_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN2_IntWallE,  !- Name
    Ncore_Bot_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN2_floor,  !- Name
    Ecore_Bot_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN2_Ceiling,  !- Name
    Ecore_Bot_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN2_IntWallE,  !- Name
    Ecore_Bot_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN2_IntWallW,  !- Name
    Ecore_Bot_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN2_IntWallN,  !- Name
    Ecore_Bot_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN2_IntWallS,  !- Name
    Ecore_Bot_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN2_floor,  !- Name
    Wcore_Bot_ZN2_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN2_Ceiling,  !- Name
    Wcore_Bot_ZN2_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN2_IntWallW,  !- Name
    Wcore_Bot_ZN2_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN2_IntWallS,  !- Name
    Wcore_Bot_ZN2_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN2_IntWallN,  !- Name
    Wcore_Bot_ZN2_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN2_IntWallE,  !- Name
    Wcore_Bot_ZN2_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN3_floor,  !- Name
    SCore_Bot_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN3_Ceiling,  !- Name
    SCore_Bot_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN3_IntWallS,  !- Name
    SCore_Bot_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN3_IntWallW,  !- Name
    SCore_Bot_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN3_IntWallN,  !- Name
    SCore_Bot_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN3_IntWallE,  !- Name
    SCore_Bot_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN3_floor,  !- Name
    Ncore_Bot_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN3_Ceiling,  !- Name
    Ncore_Bot_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN3_IntWallN,  !- Name
    Ncore_Bot_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN3_IntWallW,  !- Name
    Ncore_Bot_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN3_IntWallS,  !- Name
    Ncore_Bot_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN3_IntWallE,  !- Name
    Ncore_Bot_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN3_floor,  !- Name
    Ecore_Bot_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN3_Ceiling,  !- Name
    Ecore_Bot_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN3_IntWallE,  !- Name
    Ecore_Bot_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN3_IntWallW,  !- Name
    Ecore_Bot_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN3_IntWallN,  !- Name
    Ecore_Bot_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN3_IntWallS,  !- Name
    Ecore_Bot_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN3_floor,  !- Name
    Wcore_Bot_ZN3_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN3_Ceiling,  !- Name
    Wcore_Bot_ZN3_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN3_IntWallW,  !- Name
    Wcore_Bot_ZN3_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN3_IntWallS,  !- Name
    Wcore_Bot_ZN3_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN3_IntWallN,  !- Name
    Wcore_Bot_ZN3_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN3_IntWallE,  !- Name
    Wcore_Bot_ZN3_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN4_floor,  !- Name
    SCore_Bot_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN4_Ceiling,  !- Name
    SCore_Bot_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN4_IntWallS,  !- Name
    SCore_Bot_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN4_IntWallW,  !- Name
    SCore_Bot_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN4_IntWallN,  !- Name
    SCore_Bot_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN4_IntWallE,  !- Name
    SCore_Bot_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN4_floor,  !- Name
    Ncore_Bot_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN4_Ceiling,  !- Name
    Ncore_Bot_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN4_IntWallN,  !- Name
    Ncore_Bot_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN4_IntWallW,  !- Name
    Ncore_Bot_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN4_IntWallS,  !- Name
    Ncore_Bot_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN4_IntWallE,  !- Name
    Ncore_Bot_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN4_floor,  !- Name
    Ecore_Bot_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN4_Ceiling,  !- Name
    Ecore_Bot_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN4_IntWallE,  !- Name
    Ecore_Bot_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN4_IntWallW,  !- Name
    Ecore_Bot_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN4_IntWallN,  !- Name
    Ecore_Bot_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ecore_Bot_ZN4_IntWallS,  !- Name
    Ecore_Bot_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN4_floor,  !- Name
    Wcore_Bot_ZN4_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN4_Ceiling,  !- Name
    Wcore_Bot_ZN4_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN4_IntWallW,  !- Name
    Wcore_Bot_ZN4_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN4_IntWallS,  !- Name
    Wcore_Bot_ZN4_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN4_IntWallN,  !- Name
    Wcore_Bot_ZN4_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Wcore_Bot_ZN4_IntWallE,  !- Name
    Wcore_Bot_ZN4_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN5_floor,  !- Name
    SCore_Bot_ZN5_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN5_Ceiling,  !- Name
    SCore_Bot_ZN5_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN5_IntWallS,  !- Name
    SCore_Bot_ZN5_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN5_IntWallW,  !- Name
    SCore_Bot_ZN5_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN5_IntWallN,  !- Name
    SCore_Bot_ZN5_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN5_IntWallE,  !- Name
    SCore_Bot_ZN5_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN5_floor,  !- Name
    Ncore_Bot_ZN5_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN5_Ceiling,  !- Name
    Ncore_Bot_ZN5_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN5_IntWallN,  !- Name
    Ncore_Bot_ZN5_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN5_IntWallW,  !- Name
    Ncore_Bot_ZN5_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN5_IntWallS,  !- Name
    Ncore_Bot_ZN5_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN5_IntWallE,  !- Name
    Ncore_Bot_ZN5_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN6_floor,  !- Name
    SCore_Bot_ZN6_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN6_Ceiling,  !- Name
    SCore_Bot_ZN6_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN6_IntWallS,  !- Name
    SCore_Bot_ZN6_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN6_IntWallW,  !- Name
    SCore_Bot_ZN6_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN6_IntWallN,  !- Name
    SCore_Bot_ZN6_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SCore_Bot_ZN6_IntWallE,  !- Name
    SCore_Bot_ZN6_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN6_floor,  !- Name
    Ncore_Bot_ZN6_floor,     !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN6_Ceiling,  !- Name
    Ncore_Bot_ZN6_Ceiling,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN6_IntWallN,  !- Name
    Ncore_Bot_ZN6_IntWallN,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN6_IntWallW,  !- Name
    Ncore_Bot_ZN6_IntWallW,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN6_IntWallS,  !- Name
    Ncore_Bot_ZN6_IntWallS,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_Ncore_Bot_ZN6_IntWallE,  !- Name
    Ncore_Bot_ZN6_IntWallE,  !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_floor,  !- Name
    SExt_Top_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_Ceiling,  !- Name
    SExt_Top_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_Wall,  !- Name
    SExt_Top_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_IntWallW,  !- Name
    SExt_Top_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_IntWallN,  !- Name
    SExt_Top_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_IntWallE,  !- Name
    SExt_Top_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_floor,  !- Name
    NExt_Top_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_Ceiling,  !- Name
    NExt_Top_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_Wall,  !- Name
    NExt_Top_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_IntWallW,  !- Name
    NExt_Top_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_IntWallS,  !- Name
    NExt_Top_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_IntWallE,  !- Name
    NExt_Top_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_floor,  !- Name
    EExt_Top_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_Ceiling,  !- Name
    EExt_Top_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_Wall,  !- Name
    EExt_Top_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_IntWallW,  !- Name
    EExt_Top_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_IntWallN,  !- Name
    EExt_Top_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_IntWallS,  !- Name
    EExt_Top_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_floor,  !- Name
    WExt_Top_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_Ceiling,  !- Name
    WExt_Top_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_Wall,  !- Name
    WExt_Top_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_IntWallS,  !- Name
    WExt_Top_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_IntWallN,  !- Name
    WExt_Top_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_IntWallE,  !- Name
    WExt_Top_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_floor,  !- Name
    SExt_Top_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_Ceiling,  !- Name
    SExt_Top_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_Wall,  !- Name
    SExt_Top_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_IntWallW,  !- Name
    SExt_Top_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_IntWallN,  !- Name
    SExt_Top_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_IntWallE,  !- Name
    SExt_Top_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_floor,  !- Name
    NExt_Top_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_Ceiling,  !- Name
    NExt_Top_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_Wall,  !- Name
    NExt_Top_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_IntWallW,  !- Name
    NExt_Top_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_IntWallS,  !- Name
    NExt_Top_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_IntWallE,  !- Name
    NExt_Top_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_floor,  !- Name
    EExt_Top_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_Ceiling,  !- Name
    EExt_Top_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_Wall,  !- Name
    EExt_Top_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_IntWallW,  !- Name
    EExt_Top_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_IntWallN,  !- Name
    EExt_Top_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_IntWallS,  !- Name
    EExt_Top_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_floor,  !- Name
    WExt_Top_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_Ceiling,  !- Name
    WExt_Top_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_Wall,  !- Name
    WExt_Top_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_IntWallS,  !- Name
    WExt_Top_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_IntWallN,  !- Name
    WExt_Top_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_IntWallE,  !- Name
    WExt_Top_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_floor,  !- Name
    SExt_Top_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_Ceiling,  !- Name
    SExt_Top_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_Wall,  !- Name
    SExt_Top_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_IntWallW,  !- Name
    SExt_Top_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_IntWallN,  !- Name
    SExt_Top_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_IntWallE,  !- Name
    SExt_Top_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_floor,  !- Name
    NExt_Top_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_Ceiling,  !- Name
    NExt_Top_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_Wall,  !- Name
    NExt_Top_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_IntWallW,  !- Name
    NExt_Top_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_IntWallS,  !- Name
    NExt_Top_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_IntWallE,  !- Name
    NExt_Top_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_floor,  !- Name
    EExt_Top_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_Ceiling,  !- Name
    EExt_Top_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_Wall,  !- Name
    EExt_Top_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_IntWallW,  !- Name
    EExt_Top_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_IntWallN,  !- Name
    EExt_Top_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_IntWallS,  !- Name
    EExt_Top_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_floor,  !- Name
    WExt_Top_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_Ceiling,  !- Name
    WExt_Top_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_Wall,  !- Name
    WExt_Top_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_IntWallS,  !- Name
    WExt_Top_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_IntWallN,  !- Name
    WExt_Top_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_IntWallE,  !- Name
    WExt_Top_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_floor,  !- Name
    SExt_Top_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_Ceiling,  !- Name
    SExt_Top_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_Wall,  !- Name
    SExt_Top_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_IntWallW,  !- Name
    SExt_Top_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_IntWallN,  !- Name
    SExt_Top_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_IntWallE,  !- Name
    SExt_Top_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_floor,  !- Name
    NExt_Top_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_Ceiling,  !- Name
    NExt_Top_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_Wall,  !- Name
    NExt_Top_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_IntWallW,  !- Name
    NExt_Top_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_IntWallS,  !- Name
    NExt_Top_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_IntWallE,  !- Name
    NExt_Top_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_floor,  !- Name
    EExt_Top_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_Ceiling,  !- Name
    EExt_Top_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_Wall,  !- Name
    EExt_Top_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_IntWallW,  !- Name
    EExt_Top_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_IntWallN,  !- Name
    EExt_Top_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_IntWallS,  !- Name
    EExt_Top_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_floor,  !- Name
    WExt_Top_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_Ceiling,  !- Name
    WExt_Top_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_Wall,  !- Name
    WExt_Top_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_IntWallS,  !- Name
    WExt_Top_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_IntWallN,  !- Name
    WExt_Top_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_IntWallE,  !- Name
    WExt_Top_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_floor,  !- Name
    SExt_Top_ZN5_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_Ceiling,  !- Name
    SExt_Top_ZN5_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_Wall,  !- Name
    SExt_Top_ZN5_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_IntWallW,  !- Name
    SExt_Top_ZN5_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_IntWallN,  !- Name
    SExt_Top_ZN5_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_IntWallE,  !- Name
    SExt_Top_ZN5_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_floor,  !- Name
    NExt_Top_ZN5_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_Ceiling,  !- Name
    NExt_Top_ZN5_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_Wall,  !- Name
    NExt_Top_ZN5_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_IntWallW,  !- Name
    NExt_Top_ZN5_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_IntWallS,  !- Name
    NExt_Top_ZN5_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_IntWallE,  !- Name
    NExt_Top_ZN5_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_floor,  !- Name
    SExt_Top_ZN6_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_Ceiling,  !- Name
    SExt_Top_ZN6_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_Wall,  !- Name
    SExt_Top_ZN6_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_IntWallW,  !- Name
    SExt_Top_ZN6_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_IntWallN,  !- Name
    SExt_Top_ZN6_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_IntWallE,  !- Name
    SExt_Top_ZN6_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_floor,  !- Name
    NExt_Top_ZN6_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_Ceiling,  !- Name
    NExt_Top_ZN6_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_Wall,  !- Name
    NExt_Top_ZN6_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_IntWallW,  !- Name
    NExt_Top_ZN6_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_IntWallS,  !- Name
    NExt_Top_ZN6_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_IntWallE,  !- Name
    NExt_Top_ZN6_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_floor,  !- Name
    SExt_Mid_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_Ceiling,  !- Name
    SExt_Mid_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_Wall,  !- Name
    SExt_Mid_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_IntWallW,  !- Name
    SExt_Mid_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_IntWallN,  !- Name
    SExt_Mid_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_IntWallE,  !- Name
    SExt_Mid_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_floor,  !- Name
    NExt_Mid_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_Ceiling,  !- Name
    NExt_Mid_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_Wall,  !- Name
    NExt_Mid_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_IntWallW,  !- Name
    NExt_Mid_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_IntWallS,  !- Name
    NExt_Mid_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_IntWallE,  !- Name
    NExt_Mid_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_floor,  !- Name
    EExt_Mid_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_Ceiling,  !- Name
    EExt_Mid_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_Wall,  !- Name
    EExt_Mid_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_IntWallW,  !- Name
    EExt_Mid_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_IntWallN,  !- Name
    EExt_Mid_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_IntWallS,  !- Name
    EExt_Mid_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_floor,  !- Name
    WExt_Mid_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_Ceiling,  !- Name
    WExt_Mid_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_Wall,  !- Name
    WExt_Mid_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_IntWallS,  !- Name
    WExt_Mid_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_IntWallN,  !- Name
    WExt_Mid_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_IntWallE,  !- Name
    WExt_Mid_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_floor,  !- Name
    SExt_Mid_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_Ceiling,  !- Name
    SExt_Mid_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_Wall,  !- Name
    SExt_Mid_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_IntWallW,  !- Name
    SExt_Mid_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_IntWallN,  !- Name
    SExt_Mid_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_IntWallE,  !- Name
    SExt_Mid_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_floor,  !- Name
    NExt_Mid_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_Ceiling,  !- Name
    NExt_Mid_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_Wall,  !- Name
    NExt_Mid_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_IntWallW,  !- Name
    NExt_Mid_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_IntWallS,  !- Name
    NExt_Mid_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_IntWallE,  !- Name
    NExt_Mid_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_floor,  !- Name
    EExt_Mid_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_Ceiling,  !- Name
    EExt_Mid_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_Wall,  !- Name
    EExt_Mid_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_IntWallW,  !- Name
    EExt_Mid_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_IntWallN,  !- Name
    EExt_Mid_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_IntWallS,  !- Name
    EExt_Mid_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_floor,  !- Name
    WExt_Mid_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_Ceiling,  !- Name
    WExt_Mid_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_Wall,  !- Name
    WExt_Mid_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_IntWallS,  !- Name
    WExt_Mid_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_IntWallN,  !- Name
    WExt_Mid_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_IntWallE,  !- Name
    WExt_Mid_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_floor,  !- Name
    SExt_Mid_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_Ceiling,  !- Name
    SExt_Mid_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_Wall,  !- Name
    SExt_Mid_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_IntWallW,  !- Name
    SExt_Mid_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_IntWallN,  !- Name
    SExt_Mid_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_IntWallE,  !- Name
    SExt_Mid_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_floor,  !- Name
    NExt_Mid_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_Ceiling,  !- Name
    NExt_Mid_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_Wall,  !- Name
    NExt_Mid_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_IntWallW,  !- Name
    NExt_Mid_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_IntWallS,  !- Name
    NExt_Mid_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_IntWallE,  !- Name
    NExt_Mid_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_floor,  !- Name
    EExt_Mid_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_Ceiling,  !- Name
    EExt_Mid_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_Wall,  !- Name
    EExt_Mid_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_IntWallW,  !- Name
    EExt_Mid_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_IntWallN,  !- Name
    EExt_Mid_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_IntWallS,  !- Name
    EExt_Mid_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_floor,  !- Name
    WExt_Mid_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_Ceiling,  !- Name
    WExt_Mid_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_Wall,  !- Name
    WExt_Mid_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_IntWallS,  !- Name
    WExt_Mid_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_IntWallN,  !- Name
    WExt_Mid_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_IntWallE,  !- Name
    WExt_Mid_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_floor,  !- Name
    SExt_Mid_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_Ceiling,  !- Name
    SExt_Mid_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_Wall,  !- Name
    SExt_Mid_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_IntWallW,  !- Name
    SExt_Mid_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_IntWallN,  !- Name
    SExt_Mid_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_IntWallE,  !- Name
    SExt_Mid_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_floor,  !- Name
    NExt_Mid_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_Ceiling,  !- Name
    NExt_Mid_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_Wall,  !- Name
    NExt_Mid_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_IntWallW,  !- Name
    NExt_Mid_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_IntWallS,  !- Name
    NExt_Mid_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_IntWallE,  !- Name
    NExt_Mid_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_floor,  !- Name
    EExt_Mid_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_Ceiling,  !- Name
    EExt_Mid_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_Wall,  !- Name
    EExt_Mid_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_IntWallW,  !- Name
    EExt_Mid_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_IntWallN,  !- Name
    EExt_Mid_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_IntWallS,  !- Name
    EExt_Mid_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_floor,  !- Name
    WExt_Mid_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_Ceiling,  !- Name
    WExt_Mid_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_Wall,  !- Name
    WExt_Mid_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_IntWallS,  !- Name
    WExt_Mid_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_IntWallN,  !- Name
    WExt_Mid_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_IntWallE,  !- Name
    WExt_Mid_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_floor,  !- Name
    SExt_Mid_ZN5_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_Ceiling,  !- Name
    SExt_Mid_ZN5_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_Wall,  !- Name
    SExt_Mid_ZN5_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_IntWallW,  !- Name
    SExt_Mid_ZN5_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_IntWallN,  !- Name
    SExt_Mid_ZN5_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_IntWallE,  !- Name
    SExt_Mid_ZN5_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_floor,  !- Name
    NExt_Mid_ZN5_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_Ceiling,  !- Name
    NExt_Mid_ZN5_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_Wall,  !- Name
    NExt_Mid_ZN5_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_IntWallW,  !- Name
    NExt_Mid_ZN5_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_IntWallS,  !- Name
    NExt_Mid_ZN5_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_IntWallE,  !- Name
    NExt_Mid_ZN5_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_floor,  !- Name
    SExt_Mid_ZN6_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_Ceiling,  !- Name
    SExt_Mid_ZN6_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_Wall,  !- Name
    SExt_Mid_ZN6_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_IntWallW,  !- Name
    SExt_Mid_ZN6_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_IntWallN,  !- Name
    SExt_Mid_ZN6_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_IntWallE,  !- Name
    SExt_Mid_ZN6_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_floor,  !- Name
    NExt_Mid_ZN6_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_Ceiling,  !- Name
    NExt_Mid_ZN6_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_Wall,  !- Name
    NExt_Mid_ZN6_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_IntWallW,  !- Name
    NExt_Mid_ZN6_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_IntWallS,  !- Name
    NExt_Mid_ZN6_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_IntWallE,  !- Name
    NExt_Mid_ZN6_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_floor,  !- Name
    SExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_Ceiling,  !- Name
    SExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_Wall,  !- Name
    SExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_IntWallW,  !- Name
    SExt_Bot_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_IntWallN,  !- Name
    SExt_Bot_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_IntWallE,  !- Name
    SExt_Bot_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_floor,  !- Name
    NExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Ceiling,  !- Name
    NExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Wall,  !- Name
    NExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_IntWallW,  !- Name
    NExt_Bot_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_IntWallS,  !- Name
    NExt_Bot_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_IntWallE,  !- Name
    NExt_Bot_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_floor,  !- Name
    EExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Ceiling,  !- Name
    EExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Wall,  !- Name
    EExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_IntWallW,  !- Name
    EExt_Bot_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_IntWallN,  !- Name
    EExt_Bot_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_IntWallS,  !- Name
    EExt_Bot_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_floor,  !- Name
    WExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Ceiling,  !- Name
    WExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Wall,  !- Name
    WExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_IntWallS,  !- Name
    WExt_Bot_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_IntWallN,  !- Name
    WExt_Bot_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_IntWallE,  !- Name
    WExt_Bot_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_floor,  !- Name
    SExt_Bot_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Ceiling,  !- Name
    SExt_Bot_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Wall,  !- Name
    SExt_Bot_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_IntWallW,  !- Name
    SExt_Bot_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_IntWallN,  !- Name
    SExt_Bot_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_IntWallE,  !- Name
    SExt_Bot_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
