!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! DOE Commercial Reference Building
! Large office, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  12 story plus basement, office building.
! Form:         Area = 46,320 m2 (498,588 ft2); Number of Stories = 12; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 38.0%, equal distribution of windows
!               Infiltration in perimeter zones only
!                            = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         2 water-cooled chillers, VAV with reheat and plenum zones
!               Economizer per 90.1-2004
!
! Int. gains:   lights = 7.53473729169681 W/m2 (1.0 W/ft2) (building area method);
!               elec. plug loads = 7.53473729169681 W/m2 (1.0 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 2,397 total, 5.38/100 m2 (5.0/1000 ft2); basement 2.69/100 m2 (2.5/1000 ft2)
!               elevators = 12 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV WITH REHEAT
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1, TowerWaterSys
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:ReformulatedEIR (water-cooled)
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 19
Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    yes,                     !- Do Zone Sizing Calculation
    yes,                     !- Do System Sizing Calculation
    yes,                     !- Do Plant Sizing Calculation
    no,                      !- Run Simulation for Sizing Periods
    yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    LargeOffice,             !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    300;                     !- Calculation Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    4;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    testrun,                 !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.09,                   !- Annual Average Outdoor Air Temperature {C}
    8.02;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! ***SCHEDULE TYPES***
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    scheduleOSCBasementWallSurfaceTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.40,                   !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.90,                   !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.71,                   !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.11,                   !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.36,                   !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.59,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.03,                   !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.03,                   !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.14,                   !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.08,                   !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.51,                   !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.72;                   !- Field 48

Schedule:Compact,
    scheduleOSCBasementFloorTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.94,                   !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.92,                   !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.91,                   !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    20.90,                   !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    20.90,                   !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.27,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    23.63,                   !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    23.69,                   !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.72,                   !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    21.29,                   !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.01,                   !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.96;                   !- Field 48

Schedule:Compact,
    scheduleOSCBasementUpperWallTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    19.97,                   !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.87,                   !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.51,                   !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.18,                   !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.56,                   !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.83,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    24.22,                   !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    24.18,                   !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    24.36,                   !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    22.26,                   !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.53,                   !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    20.28;                   !- Field 48

Schedule:Compact,
    scheduleOSCBasementLowerWallTemp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through:   1/31,         !- Field 1
    For:AllDays,             !- Field 2
    Until:24:00,             !- Field 3
    20.83,                   !- Field 4
    Through:   2/28,         !- Field 5
    For:AllDays,             !- Field 6
    Until:24:00,             !- Field 7
    20.94,                   !- Field 8
    Through:   3/31,         !- Field 9
    For:AllDays,             !- Field 10
    Until:24:00,             !- Field 11
    20.91,                   !- Field 12
    Through:   4/30,         !- Field 13
    For:AllDays,             !- Field 14
    Until:24:00,             !- Field 15
    21.05,                   !- Field 16
    Through:   5/31,         !- Field 17
    For:AllDays,             !- Field 18
    Until:24:00,             !- Field 19
    21.16,                   !- Field 20
    Through:   6/30,         !- Field 21
    For:AllDays,             !- Field 22
    Until:24:00,             !- Field 23
    23.36,                   !- Field 24
    Through:   7/31,         !- Field 25
    For:AllDays,             !- Field 26
    Until:24:00,             !- Field 27
    23.84,                   !- Field 28
    Through:   8/31,         !- Field 29
    For:AllDays,             !- Field 30
    Until:24:00,             !- Field 31
    23.88,                   !- Field 32
    Through:   9/30,         !- Field 33
    For:AllDays,             !- Field 34
    Until:24:00,             !- Field 35
    23.94,                   !- Field 36
    Through:  10/31,         !- Field 37
    For:AllDays,             !- Field 38
    Until:24:00,             !- Field 39
    21.91,                   !- Field 40
    Through:  11/30,         !- Field 41
    For:AllDays,             !- Field 42
    Until:24:00,             !- Field 43
    21.49,                   !- Field 44
    Through:  12/31,         !- Field 45
    For:AllDays,             !- Field 46
    Until:24:00,             !- Field 47
    21.14;                   !- Field 48

Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 24:00,            !- Field 5
    1;                       !- Field 6

Schedule:Compact,
    ALWAYS_ON,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    EXTERIOR_LIGHT_SCH,      !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    BLDG_EQUIP_SCH_ADV,      !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.29821,                 !- Field 4
    Until: 12:00,            !- Field 5
    0.85170375,              !- Field 6
    Until: 13:00,            !- Field 7
    0.75707,                 !- Field 8
    Until: 17:00,            !- Field 9
    0.85170375,              !- Field 10
    Until: 18:00,            !- Field 11
    0.47316875,              !- Field 12
    Until: 24:00,            !- Field 13
    0.378535,                !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.2236575,               !- Field 20
    Until: 08:00,            !- Field 21
    0.378535,                !- Field 22
    Until: 12:00,            !- Field 23
    0.47316875,              !- Field 24
    Until: 17:00,            !- Field 25
    0.331218125,             !- Field 26
    Until: 24:00,            !- Field 27
    0.2236575,               !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.2236575;               !- Field 34

Schedule:Compact,
    BLDG_EQUIP_SCH_BASE,     !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.05,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    0.5,                     !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0.05,                    !- Field 7
    For: AllOtherDays,       !- Field 8
    Until: 04:00,            !- Field 9
    0.05,                    !- Field 10
    Until: 05:00,            !- Field 11
    0.10,                    !- Field 12
    Until: 06:00,            !- Field 13
    0.20,                    !- Field 14
    Until: 07:00,            !- Field 15
    0.40,                    !- Field 16
    Until: 09:00,            !- Field 17
    0.50,                    !- Field 18
    Until: 10:00,            !- Field 19
    0.35,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.15,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.35,                    !- Field 24
    Until: 19:00,            !- Field 25
    0.50,                    !- Field 26
    Until: 21:00,            !- Field 27
    0.40,                    !- Field 28
    Until: 22:00,            !- Field 29
    0.30,                    !- Field 30
    Until: 23:00,            !- Field 31
    0.20,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.10;                    !- Field 34

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.5,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    FAN_SCH,                 !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 07:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 22:00,            !- Field 9
    21.0,                    !- Field 10
    Until: 24:00,            !- Field 11
    15.6,                    !- Field 12
    For SummerDesignDay,     !- Field 13
    Until: 24:00,            !- Field 14
    15.6,                    !- Field 15
    For: Saturday,           !- Field 16
    Until: 05:00,            !- Field 17
    15.6,                    !- Field 18
    Until: 06:00,            !- Field 19
    17.6,                    !- Field 20
    Until:  07:00,           !- Field 21
    19.6,                    !- Field 22
    Until: 17:00,            !- Field 23
    21.0,                    !- Field 24
    Until: 24:00,            !- Field 25
    15.6,                    !- Field 26
    For: Sunday Holidays AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    15.6;                    !- Field 29

Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 07:00,            !- Field 7
    25.0,                    !- Field 8
    Until: 22:00,            !- Field 9
    24.0,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.7,                    !- Field 17
    Until: 07:00,            !- Field 18
    25.0,                    !- Field 19
    Until: 17:00,            !- Field 20
    24.0,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For WinterDesignDay,     !- Field 24
    Until: 24:00,            !- Field 25
    26.7,                    !- Field 26
    For: Sunday Holidays AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    26.7;                    !- Field 29

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82;                      !- Field 4

Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    sub cat Latent fract sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05;                    !- Field 4

Schedule:Compact,
    sub cat Sensible fract sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    sub cat Temp Sched,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    55;                      !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                    !- Thermal Absorptance
    0.45;                    !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}

Material,
    T24 F07 25mm stucco,     !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    T24 G01 13mm gypsum board,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    3.47220376108688,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    T24NRWallInsMetalFramed, !- Name
    MediumSmooth,            !- Roughness
    2.50440765353947,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    T24NRWallMetalFrame,     !- Name
    T24 F07 25mm stucco,     !- Outside Layer
    T24 G01 13mm gypsum board,  !- Layer 2
    T24NRWallInsMetalFramed, !- Layer 3
    T24 G01 13mm gypsum board;  !- Layer 4

Construction,
    DropCeiling_IntShd,      !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
    int_wall_IntShd,         !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    int_slab_floor_IntShd,   !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    T24NRWallMetalFrame_IntShd,  !- Name
    T24 F07 25mm stucco,     !- Outside Layer
    T24 G01 13mm gypsum board,  !- Layer 2
    T24NRWallInsMetalFramed, !- Layer 3
    T24 G01 13mm gypsum board;  !- Layer 4

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    ext-slab,                !- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Underground Wall Non-res,!- Name
    M10 200mm concrete block basement wall;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

! ***WALLS***
! ***WINDOWS***
! ***GEOMETRY RULES***
GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    SExt_Mid_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Mid_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Mid_ZN_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Mid_ZN_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Mid_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Mid_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Mid_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Mid_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Mid_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Mid_ZN_5,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Mid_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Mid_ZN_6,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Mid_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Mid_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Mid_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Mid_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Mid_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Mid_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Mid_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Mid_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Mid_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Mid_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Mid_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Mid_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Mid_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Mid_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Mid_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Mid_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Mid_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Mid_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Mid_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Mid_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Mid_ZN_6,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Mid_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Mid_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Mid_ZN_5,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Mid_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Mid_ZN_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Mid_ZN_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Mid_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Bot_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Bot_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Bot_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Bot_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Bot_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Bot_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Bot_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Bot_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Bot_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Bot_ZN_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Bot_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Bot_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Bot_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Bot_ZN_5,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Bot_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Bot_ZN_6,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Bot_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Bot_ZN_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Bot_ZN_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Bot_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Bot_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Bot_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Bot_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Bot_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Bot_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Bot_ZN_6,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Bot_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Bot_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Bot_ZN_5,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Bot_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Bot_ZN_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Bot_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Bot_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Bot_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Bot_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Bot_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Bot_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Bot_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Bot_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Bot_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Top_ZN_5,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Top_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Top_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Top_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Top_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Top_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Top_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Top_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Top_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Top_ZN_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Top_ZN_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Top_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Top_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Top_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Top_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Top_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Top_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Top_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Top_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Top_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Top_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Top_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WCore_Top_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Top_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Top_ZN_4,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Top_ZN_2,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ECore_Top_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Top_ZN_1,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Top_ZN_5,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Top_ZN_2,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NCore_Top_ZN_6,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Top_ZN_5,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Top_ZN_3,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SExt_Top_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SCore_Top_ZN_6,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    27.208641,               !- X Origin {m}
    -22.906599,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Top_ZN_4,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Top_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EExt_Top_ZN_3,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NExt_Top_ZN_6,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WExt_Top_ZN_1,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SMid_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.239609,              !- X Origin {m}
    0.554504,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    NMid_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.239609,              !- X Origin {m}
    0.554504,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    EMid_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    124.006222,              !- X Origin {m}
    0.524248,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    WMid_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    124.006222,              !- X Origin {m}
    0.524248,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    SBasement,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    127.464691,              !- X Origin {m}
    1.360981,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    NBasement,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    127.464691,              !- X Origin {m}
    1.360981,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    WBasement,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    -44.773396,              !- X Origin {m}
    -56.601916,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    EBasement,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    -44.773396,              !- X Origin {m}
    -56.601916,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    SBot_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.239609,              !- X Origin {m}
    0.554504,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    EBot_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    124.006222,              !- X Origin {m}
    0.524248,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    NBot_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.239609,              !- X Origin {m}
    0.554504,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    WBot_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    124.006222,              !- X Origin {m}
    0.524248,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    STop_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.239609,              !- X Origin {m}
    0.554504,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    ETop_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    124.006222,              !- X Origin {m}
    0.524248,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    NTop_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    123.239609,              !- X Origin {m}
    0.554504,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    WTop_Plenum,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    124.006222,              !- X Origin {m}
    0.524248,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    basement,                !- Name
    SBasement,               !- Zone 1 Name
    NBasement,               !- Zone 2 Name
    WBasement,               !- Zone 3 Name
    EBasement;               !- Zone 4 Name

ZoneList,
    aboveground,             !- Name
    SExt_Mid_ZN_1,           !- Zone 1 Name
    SExt_Mid_ZN_2,           !- Zone 2 Name
    SExt_Mid_ZN_5,           !- Zone 3 Name
    SExt_Mid_ZN_6,           !- Zone 4 Name
    SExt_Mid_ZN_4,           !- Zone 5 Name
    SExt_Mid_ZN_3,           !- Zone 6 Name
    SCore_Mid_ZN_1,          !- Zone 7 Name
    SCore_Mid_ZN_4,          !- Zone 8 Name
    SCore_Mid_ZN_2,          !- Zone 9 Name
    SCore_Mid_ZN_5,          !- Zone 10 Name
    SCore_Mid_ZN_3,          !- Zone 11 Name
    SCore_Mid_ZN_6,          !- Zone 12 Name
    NExt_Mid_ZN_1,           !- Zone 13 Name
    NExt_Mid_ZN_2,           !- Zone 14 Name
    NExt_Mid_ZN_5,           !- Zone 15 Name
    NExt_Mid_ZN_6,           !- Zone 16 Name
    NExt_Mid_ZN_4,           !- Zone 17 Name
    NExt_Mid_ZN_3,           !- Zone 18 Name
    NCore_Mid_ZN_1,          !- Zone 19 Name
    NCore_Mid_ZN_4,          !- Zone 20 Name
    NCore_Mid_ZN_2,          !- Zone 21 Name
    NCore_Mid_ZN_5,          !- Zone 22 Name
    NCore_Mid_ZN_3,          !- Zone 23 Name
    NCore_Mid_ZN_6,          !- Zone 24 Name
    WExt_Mid_ZN_1,           !- Zone 25 Name
    WExt_Mid_ZN_2,           !- Zone 26 Name
    WExt_Mid_ZN_3,           !- Zone 27 Name
    WExt_Mid_ZN_4,           !- Zone 28 Name
    WCore_Mid_ZN_1,          !- Zone 29 Name
    WCore_Mid_ZN_4,          !- Zone 30 Name
    WCore_Mid_ZN_2,          !- Zone 31 Name
    WCore_Mid_ZN_3,          !- Zone 32 Name
    EExt_Mid_ZN_1,           !- Zone 33 Name
    EExt_Mid_ZN_2,           !- Zone 34 Name
    EExt_Mid_ZN_3,           !- Zone 35 Name
    EExt_Mid_ZN_4,           !- Zone 36 Name
    ECore_Mid_ZN_1,          !- Zone 37 Name
    ECore_Mid_ZN_4,          !- Zone 38 Name
    ECore_Mid_ZN_2,          !- Zone 39 Name
    ECore_Mid_ZN_3,          !- Zone 40 Name
    NExt_Bot_ZN_1,           !- Zone 41 Name
    NExt_Bot_ZN_2,           !- Zone 42 Name
    NExt_Bot_ZN_5,           !- Zone 43 Name
    NExt_Bot_ZN_6,           !- Zone 44 Name
    NExt_Bot_ZN_4,           !- Zone 45 Name
    NExt_Bot_ZN_3,           !- Zone 46 Name
    NCore_Bot_ZN_1,          !- Zone 47 Name
    NCore_Bot_ZN_4,          !- Zone 48 Name
    NCore_Bot_ZN_2,          !- Zone 49 Name
    NCore_Bot_ZN_5,          !- Zone 50 Name
    NCore_Bot_ZN_3,          !- Zone 51 Name
    NCore_Bot_ZN_6,          !- Zone 52 Name
    SExt_Bot_ZN_1,           !- Zone 53 Name
    SExt_Bot_ZN_2,           !- Zone 54 Name
    SExt_Bot_ZN_5,           !- Zone 55 Name
    SExt_Bot_ZN_6,           !- Zone 56 Name
    SExt_Bot_ZN_4,           !- Zone 57 Name
    SExt_Bot_ZN_3,           !- Zone 58 Name
    SCore_Bot_ZN_1,          !- Zone 59 Name
    SCore_Bot_ZN_4,          !- Zone 60 Name
    SCore_Bot_ZN_2,          !- Zone 61 Name
    SCore_Bot_ZN_5,          !- Zone 62 Name
    SCore_Bot_ZN_3,          !- Zone 63 Name
    SCore_Bot_ZN_6,          !- Zone 64 Name
    WExt_Bot_ZN_1,           !- Zone 65 Name
    WExt_Bot_ZN_2,           !- Zone 66 Name
    WExt_Bot_ZN_3,           !- Zone 67 Name
    WExt_Bot_ZN_4,           !- Zone 68 Name
    WCore_Bot_ZN_1,          !- Zone 69 Name
    WCore_Bot_ZN_4,          !- Zone 70 Name
    WCore_Bot_ZN_2,          !- Zone 71 Name
    WCore_Bot_ZN_3,          !- Zone 72 Name
    EExt_Bot_ZN_1,           !- Zone 73 Name
    EExt_Bot_ZN_2,           !- Zone 74 Name
    EExt_Bot_ZN_3,           !- Zone 75 Name
    EExt_Bot_ZN_4,           !- Zone 76 Name
    ECore_Bot_ZN_1,          !- Zone 77 Name
    ECore_Bot_ZN_4,          !- Zone 78 Name
    ECore_Bot_ZN_2,          !- Zone 79 Name
    ECore_Bot_ZN_3,          !- Zone 80 Name
    NExt_Top_ZN_1,           !- Zone 81 Name
    NExt_Top_ZN_2,           !- Zone 82 Name
    NExt_Top_ZN_5,           !- Zone 83 Name
    NExt_Top_ZN_6,           !- Zone 84 Name
    NExt_Top_ZN_4,           !- Zone 85 Name
    NExt_Top_ZN_3,           !- Zone 86 Name
    NCore_Top_ZN_1,          !- Zone 87 Name
    NCore_Top_ZN_4,          !- Zone 88 Name
    NCore_Top_ZN_2,          !- Zone 89 Name
    NCore_Top_ZN_5,          !- Zone 90 Name
    NCore_Top_ZN_3,          !- Zone 91 Name
    NCore_Top_ZN_6,          !- Zone 92 Name
    SExt_Top_ZN_1,           !- Zone 93 Name
    SExt_Top_ZN_2,           !- Zone 94 Name
    SExt_Top_ZN_5,           !- Zone 95 Name
    SExt_Top_ZN_6,           !- Zone 96 Name
    SExt_Top_ZN_4,           !- Zone 97 Name
    SExt_Top_ZN_3,           !- Zone 98 Name
    SCore_Top_ZN_1,          !- Zone 99 Name
    SCore_Top_ZN_4,          !- Zone 100 Name
    SCore_Top_ZN_2,          !- A102
    SCore_Top_ZN_5,          !- A103
    SCore_Top_ZN_3,          !- A104
    SCore_Top_ZN_6,          !- A105
    WExt_Top_ZN_1,           !- A106
    WExt_Top_ZN_2,           !- A107
    WExt_Top_ZN_3,           !- A108
    WExt_Top_ZN_4,           !- A109
    WCore_Top_ZN_1,          !- A110
    WCore_Top_ZN_4,          !- A111
    WCore_Top_ZN_2,          !- A112
    WCore_Top_ZN_3,          !- A113
    EExt_Top_ZN_1,           !- A114
    EExt_Top_ZN_2,           !- A115
    EExt_Top_ZN_3,           !- A116
    EExt_Top_ZN_4,           !- A117
    ECore_Top_ZN_1,          !- A118
    ECore_Top_ZN_4,          !- A119
    ECore_Top_ZN_2,          !- A120
    ECore_Top_ZN_3;          !- A121

ZoneList,
    plenum,                  !- Name
    SMid_Plenum,             !- Zone 1 Name
    NMid_Plenum,             !- Zone 2 Name
    EMid_Plenum,             !- Zone 3 Name
    WMid_Plenum,             !- Zone 4 Name
    SBot_Plenum,             !- Zone 5 Name
    NBot_Plenum,             !- Zone 6 Name
    EBot_Plenum,             !- Zone 7 Name
    WBot_Plenum,             !- Zone 8 Name
    STop_Plenum,             !- Zone 9 Name
    NTop_Plenum,             !- Zone 10 Name
    ETop_Plenum,             !- Zone 11 Name
    WTop_Plenum;             !- Zone 12 Name

ZoneList,
    aboveground_Ext,         !- Name
    SExt_Mid_ZN_1,           !- Zone 1 Name
    SExt_Mid_ZN_2,           !- Zone 2 Name
    SExt_Mid_ZN_5,           !- Zone 3 Name
    SExt_Mid_ZN_6,           !- Zone 4 Name
    SExt_Mid_ZN_4,           !- Zone 5 Name
    SExt_Mid_ZN_3,           !- Zone 6 Name
    NExt_Mid_ZN_1,           !- Zone 7 Name
    NExt_Mid_ZN_2,           !- Zone 8 Name
    NExt_Mid_ZN_5,           !- Zone 9 Name
    NExt_Mid_ZN_6,           !- Zone 10 Name
    NExt_Mid_ZN_4,           !- Zone 11 Name
    NExt_Mid_ZN_3,           !- Zone 12 Name
    WExt_Mid_ZN_1,           !- Zone 13 Name
    WExt_Mid_ZN_2,           !- Zone 14 Name
    WExt_Mid_ZN_3,           !- Zone 15 Name
    WExt_Mid_ZN_4,           !- Zone 16 Name
    EExt_Mid_ZN_1,           !- Zone 17 Name
    EExt_Mid_ZN_2,           !- Zone 18 Name
    EExt_Mid_ZN_3,           !- Zone 19 Name
    EExt_Mid_ZN_4,           !- Zone 20 Name
    NExt_Bot_ZN_1,           !- Zone 21 Name
    NExt_Bot_ZN_2,           !- Zone 22 Name
    NExt_Bot_ZN_5,           !- Zone 23 Name
    NExt_Bot_ZN_6,           !- Zone 24 Name
    NExt_Bot_ZN_4,           !- Zone 25 Name
    NExt_Bot_ZN_3,           !- Zone 26 Name
    SExt_Bot_ZN_1,           !- Zone 27 Name
    SExt_Bot_ZN_2,           !- Zone 28 Name
    SExt_Bot_ZN_5,           !- Zone 29 Name
    SExt_Bot_ZN_6,           !- Zone 30 Name
    SExt_Bot_ZN_4,           !- Zone 31 Name
    SExt_Bot_ZN_3,           !- Zone 32 Name
    WExt_Bot_ZN_1,           !- Zone 33 Name
    WExt_Bot_ZN_2,           !- Zone 34 Name
    WExt_Bot_ZN_3,           !- Zone 35 Name
    WExt_Bot_ZN_4,           !- Zone 36 Name
    EExt_Bot_ZN_1,           !- Zone 37 Name
    EExt_Bot_ZN_2,           !- Zone 38 Name
    EExt_Bot_ZN_3,           !- Zone 39 Name
    EExt_Bot_ZN_4,           !- Zone 40 Name
    NExt_Top_ZN_1,           !- Zone 41 Name
    NExt_Top_ZN_2,           !- Zone 42 Name
    NExt_Top_ZN_5,           !- Zone 43 Name
    NExt_Top_ZN_6,           !- Zone 44 Name
    NExt_Top_ZN_4,           !- Zone 45 Name
    NExt_Top_ZN_3,           !- Zone 46 Name
    SExt_Top_ZN_1,           !- Zone 47 Name
    SExt_Top_ZN_2,           !- Zone 48 Name
    SExt_Top_ZN_5,           !- Zone 49 Name
    SExt_Top_ZN_6,           !- Zone 50 Name
    SExt_Top_ZN_4,           !- Zone 51 Name
    SExt_Top_ZN_3,           !- Zone 52 Name
    WExt_Top_ZN_1,           !- Zone 53 Name
    WExt_Top_ZN_2,           !- Zone 54 Name
    WExt_Top_ZN_3,           !- Zone 55 Name
    WExt_Top_ZN_4,           !- Zone 56 Name
    EExt_Top_ZN_1,           !- Zone 57 Name
    EExt_Top_ZN_2,           !- Zone 58 Name
    EExt_Top_ZN_3,           !- Zone 59 Name
    EExt_Top_ZN_4;           !- Zone 60 Name

ZoneList,
    VAV_1,                   !- Name
    NExt_Bot_ZN_1,           !- Zone 1 Name
    NExt_Bot_ZN_2,           !- Zone 2 Name
    NExt_Bot_ZN_5,           !- Zone 3 Name
    NExt_Bot_ZN_6,           !- Zone 4 Name
    NExt_Bot_ZN_4,           !- Zone 5 Name
    NExt_Bot_ZN_3,           !- Zone 6 Name
    NCore_Bot_ZN_1,          !- Zone 7 Name
    NCore_Bot_ZN_4,          !- Zone 8 Name
    NCore_Bot_ZN_2,          !- Zone 9 Name
    NCore_Bot_ZN_5,          !- Zone 10 Name
    NCore_Bot_ZN_3,          !- Zone 11 Name
    NCore_Bot_ZN_6,          !- Zone 12 Name
    SExt_Bot_ZN_1,           !- Zone 13 Name
    SExt_Bot_ZN_2,           !- Zone 14 Name
    SExt_Bot_ZN_5,           !- Zone 15 Name
    SExt_Bot_ZN_6,           !- Zone 16 Name
    SExt_Bot_ZN_4,           !- Zone 17 Name
    SExt_Bot_ZN_3,           !- Zone 18 Name
    SCore_Bot_ZN_1,          !- Zone 19 Name
    SCore_Bot_ZN_4,          !- Zone 20 Name
    SCore_Bot_ZN_2,          !- Zone 21 Name
    SCore_Bot_ZN_5,          !- Zone 22 Name
    SCore_Bot_ZN_3,          !- Zone 23 Name
    SCore_Bot_ZN_6,          !- Zone 24 Name
    WExt_Bot_ZN_1,           !- Zone 25 Name
    WExt_Bot_ZN_2,           !- Zone 26 Name
    WExt_Bot_ZN_3,           !- Zone 27 Name
    WExt_Bot_ZN_4,           !- Zone 28 Name
    WCore_Bot_ZN_1,          !- Zone 29 Name
    WCore_Bot_ZN_4,          !- Zone 30 Name
    WCore_Bot_ZN_2,          !- Zone 31 Name
    WCore_Bot_ZN_3,          !- Zone 32 Name
    EExt_Bot_ZN_1,           !- Zone 33 Name
    EExt_Bot_ZN_2,           !- Zone 34 Name
    EExt_Bot_ZN_3,           !- Zone 35 Name
    EExt_Bot_ZN_4,           !- Zone 36 Name
    ECore_Bot_ZN_1,          !- Zone 37 Name
    ECore_Bot_ZN_4,          !- Zone 38 Name
    ECore_Bot_ZN_2,          !- Zone 39 Name
    ECore_Bot_ZN_3;          !- Zone 40 Name

ZoneList,
    VAV_2,                   !- Name
    SExt_Mid_ZN_1,           !- Zone 1 Name
    SExt_Mid_ZN_2,           !- Zone 2 Name
    SExt_Mid_ZN_5,           !- Zone 3 Name
    SExt_Mid_ZN_6,           !- Zone 4 Name
    SExt_Mid_ZN_4,           !- Zone 5 Name
    SExt_Mid_ZN_3,           !- Zone 6 Name
    SCore_Mid_ZN_1,          !- Zone 7 Name
    SCore_Mid_ZN_4,          !- Zone 8 Name
    SCore_Mid_ZN_2,          !- Zone 9 Name
    SCore_Mid_ZN_5,          !- Zone 10 Name
    SCore_Mid_ZN_3,          !- Zone 11 Name
    SCore_Mid_ZN_6,          !- Zone 12 Name
    NExt_Mid_ZN_1,           !- Zone 13 Name
    NExt_Mid_ZN_2,           !- Zone 14 Name
    NExt_Mid_ZN_5,           !- Zone 15 Name
    NExt_Mid_ZN_6,           !- Zone 16 Name
    NExt_Mid_ZN_4,           !- Zone 17 Name
    NExt_Mid_ZN_3,           !- Zone 18 Name
    NCore_Mid_ZN_1,          !- Zone 19 Name
    NCore_Mid_ZN_4,          !- Zone 20 Name
    NCore_Mid_ZN_2,          !- Zone 21 Name
    NCore_Mid_ZN_5,          !- Zone 22 Name
    NCore_Mid_ZN_3,          !- Zone 23 Name
    NCore_Mid_ZN_6,          !- Zone 24 Name
    WExt_Mid_ZN_1,           !- Zone 25 Name
    WExt_Mid_ZN_2,           !- Zone 26 Name
    WExt_Mid_ZN_3,           !- Zone 27 Name
    WExt_Mid_ZN_4,           !- Zone 28 Name
    WCore_Mid_ZN_1,          !- Zone 29 Name
    WCore_Mid_ZN_4,          !- Zone 30 Name
    WCore_Mid_ZN_2,          !- Zone 31 Name
    WCore_Mid_ZN_3,          !- Zone 32 Name
    EExt_Mid_ZN_1,           !- Zone 33 Name
    EExt_Mid_ZN_2,           !- Zone 34 Name
    EExt_Mid_ZN_3,           !- Zone 35 Name
    EExt_Mid_ZN_4,           !- Zone 36 Name
    ECore_Mid_ZN_1,          !- Zone 37 Name
    ECore_Mid_ZN_4,          !- Zone 38 Name
    ECore_Mid_ZN_2,          !- Zone 39 Name
    ECore_Mid_ZN_3;          !- Zone 40 Name

ZoneList,
    VAV_3,                   !- Name
    NExt_Top_ZN_1,           !- Zone 1 Name
    NExt_Top_ZN_2,           !- Zone 2 Name
    NExt_Top_ZN_5,           !- Zone 3 Name
    NExt_Top_ZN_6,           !- Zone 4 Name
    NExt_Top_ZN_4,           !- Zone 5 Name
    NExt_Top_ZN_3,           !- Zone 6 Name
    NCore_Top_ZN_1,          !- Zone 7 Name
    NCore_Top_ZN_4,          !- Zone 8 Name
    NCore_Top_ZN_2,          !- Zone 9 Name
    NCore_Top_ZN_5,          !- Zone 10 Name
    NCore_Top_ZN_3,          !- Zone 11 Name
    NCore_Top_ZN_6,          !- Zone 12 Name
    SExt_Top_ZN_1,           !- Zone 13 Name
    SExt_Top_ZN_2,           !- Zone 14 Name
    SExt_Top_ZN_5,           !- Zone 15 Name
    SExt_Top_ZN_6,           !- Zone 16 Name
    SExt_Top_ZN_4,           !- Zone 17 Name
    SExt_Top_ZN_3,           !- Zone 18 Name
    SCore_Top_ZN_1,          !- Zone 19 Name
    SCore_Top_ZN_4,          !- Zone 20 Name
    SCore_Top_ZN_2,          !- Zone 21 Name
    SCore_Top_ZN_5,          !- Zone 22 Name
    SCore_Top_ZN_3,          !- Zone 23 Name
    SCore_Top_ZN_6,          !- Zone 24 Name
    WExt_Top_ZN_1,           !- Zone 25 Name
    WExt_Top_ZN_2,           !- Zone 26 Name
    WExt_Top_ZN_3,           !- Zone 27 Name
    WExt_Top_ZN_4,           !- Zone 28 Name
    WCore_Top_ZN_1,          !- Zone 29 Name
    WCore_Top_ZN_4,          !- Zone 30 Name
    WCore_Top_ZN_2,          !- Zone 31 Name
    WCore_Top_ZN_3,          !- Zone 32 Name
    EExt_Top_ZN_1,           !- Zone 33 Name
    EExt_Top_ZN_2,           !- Zone 34 Name
    EExt_Top_ZN_3,           !- Zone 35 Name
    EExt_Top_ZN_4,           !- Zone 36 Name
    ECore_Top_ZN_1,          !- Zone 37 Name
    ECore_Top_ZN_4,          !- Zone 38 Name
    ECore_Top_ZN_2,          !- Zone 39 Name
    ECore_Top_ZN_3;          !- Zone 40 Name

ZoneList,
    NExtZones,               !- Name
    NExt_Top_ZN_1,           !- Zone 1 Name
    NExt_Top_ZN_2,           !- Zone 2 Name
    NExt_Top_ZN_5,           !- Zone 3 Name
    NExt_Top_ZN_6,           !- Zone 4 Name
    NExt_Top_ZN_4,           !- Zone 5 Name
    NExt_Top_ZN_3,           !- Zone 6 Name
    NExt_Mid_ZN_1,           !- Zone 7 Name
    NExt_Mid_ZN_2,           !- Zone 8 Name
    NExt_Mid_ZN_5,           !- Zone 9 Name
    NExt_Mid_ZN_6,           !- Zone 10 Name
    NExt_Mid_ZN_4,           !- Zone 11 Name
    NExt_Mid_ZN_3,           !- Zone 12 Name
    NExt_Bot_ZN_1,           !- Zone 13 Name
    NExt_Bot_ZN_2,           !- Zone 14 Name
    NExt_Bot_ZN_5,           !- Zone 15 Name
    NExt_Bot_ZN_6,           !- Zone 16 Name
    NExt_Bot_ZN_4,           !- Zone 17 Name
    NExt_Bot_ZN_3;           !- Zone 18 Name

ZoneList,
    NCoreZones,              !- Name
    NCore_Top_ZN_1,          !- Zone 1 Name
    NCore_Top_ZN_2,          !- Zone 2 Name
    NCore_Top_ZN_5,          !- Zone 3 Name
    NCore_Top_ZN_6,          !- Zone 4 Name
    NCore_Top_ZN_4,          !- Zone 5 Name
    NCore_Top_ZN_3,          !- Zone 6 Name
    NCore_Mid_ZN_1,          !- Zone 7 Name
    NCore_Mid_ZN_2,          !- Zone 8 Name
    NCore_Mid_ZN_5,          !- Zone 9 Name
    NCore_Mid_ZN_6,          !- Zone 10 Name
    NCore_Mid_ZN_4,          !- Zone 11 Name
    NCore_Mid_ZN_3,          !- Zone 12 Name
    NCore_Bot_ZN_1,          !- Zone 13 Name
    NCore_Bot_ZN_2,          !- Zone 14 Name
    NCore_Bot_ZN_5,          !- Zone 15 Name
    NCore_Bot_ZN_6,          !- Zone 16 Name
    NCore_Bot_ZN_4,          !- Zone 17 Name
    NCore_Bot_ZN_3;          !- Zone 18 Name

ZoneList,
    SExtZones,               !- Name
    SExt_Top_ZN_1,           !- Zone 1 Name
    SExt_Top_ZN_2,           !- Zone 2 Name
    SExt_Top_ZN_5,           !- Zone 3 Name
    SExt_Top_ZN_6,           !- Zone 4 Name
    SExt_Top_ZN_4,           !- Zone 5 Name
    SExt_Top_ZN_3,           !- Zone 6 Name
    SExt_Mid_ZN_1,           !- Zone 7 Name
    SExt_Mid_ZN_2,           !- Zone 8 Name
    SExt_Mid_ZN_5,           !- Zone 9 Name
    SExt_Mid_ZN_6,           !- Zone 10 Name
    SExt_Mid_ZN_4,           !- Zone 11 Name
    SExt_Mid_ZN_3,           !- Zone 12 Name
    SExt_Bot_ZN_1,           !- Zone 13 Name
    SExt_Bot_ZN_2,           !- Zone 14 Name
    SExt_Bot_ZN_5,           !- Zone 15 Name
    SExt_Bot_ZN_6,           !- Zone 16 Name
    SExt_Bot_ZN_4,           !- Zone 17 Name
    SExt_Bot_ZN_3;           !- Zone 18 Name

ZoneList,
    SCoreZones,              !- Name
    SCore_Top_ZN_1,          !- Zone 1 Name
    SCore_Top_ZN_2,          !- Zone 2 Name
    SCore_Top_ZN_5,          !- Zone 3 Name
    SCore_Top_ZN_6,          !- Zone 4 Name
    SCore_Top_ZN_4,          !- Zone 5 Name
    SCore_Top_ZN_3,          !- Zone 6 Name
    SCore_Mid_ZN_1,          !- Zone 7 Name
    SCore_Mid_ZN_2,          !- Zone 8 Name
    SCore_Mid_ZN_5,          !- Zone 9 Name
    SCore_Mid_ZN_6,          !- Zone 10 Name
    SCore_Mid_ZN_4,          !- Zone 11 Name
    SCore_Mid_ZN_3,          !- Zone 12 Name
    SCore_Bot_ZN_1,          !- Zone 13 Name
    SCore_Bot_ZN_2,          !- Zone 14 Name
    SCore_Bot_ZN_5,          !- Zone 15 Name
    SCore_Bot_ZN_6,          !- Zone 16 Name
    SCore_Bot_ZN_4,          !- Zone 17 Name
    SCore_Bot_ZN_3;          !- Zone 18 Name

ZoneList,
    EExtZones,               !- Name
    EExt_Top_ZN_1,           !- Zone 1 Name
    EExt_Top_ZN_2,           !- Zone 2 Name
    EExt_Top_ZN_4,           !- Zone 3 Name
    EExt_Top_ZN_3,           !- Zone 4 Name
    EExt_Mid_ZN_1,           !- Zone 5 Name
    EExt_Mid_ZN_2,           !- Zone 6 Name
    EExt_Mid_ZN_4,           !- Zone 7 Name
    EExt_Mid_ZN_3,           !- Zone 8 Name
    EExt_Bot_ZN_1,           !- Zone 9 Name
    EExt_Bot_ZN_2,           !- Zone 10 Name
    EExt_Bot_ZN_4,           !- Zone 11 Name
    EExt_Bot_ZN_3;           !- Zone 12 Name

ZoneList,
    ECoreZones,              !- Name
    ECore_Top_ZN_1,          !- Zone 1 Name
    ECore_Top_ZN_2,          !- Zone 2 Name
    ECore_Top_ZN_4,          !- Zone 3 Name
    ECore_Top_ZN_3,          !- Zone 4 Name
    ECore_Mid_ZN_1,          !- Zone 5 Name
    ECore_Mid_ZN_2,          !- Zone 6 Name
    ECore_Mid_ZN_4,          !- Zone 7 Name
    ECore_Mid_ZN_3,          !- Zone 8 Name
    ECore_Bot_ZN_1,          !- Zone 9 Name
    ECore_Bot_ZN_2,          !- Zone 10 Name
    ECore_Bot_ZN_4,          !- Zone 11 Name
    ECore_Bot_ZN_3;          !- Zone 12 Name

ZoneList,
    WExtZones,               !- Name
    WExt_Top_ZN_1,           !- Zone 1 Name
    WExt_Top_ZN_2,           !- Zone 2 Name
    WExt_Top_ZN_4,           !- Zone 3 Name
    WExt_Top_ZN_3,           !- Zone 4 Name
    WExt_Mid_ZN_1,           !- Zone 5 Name
    WExt_Mid_ZN_2,           !- Zone 6 Name
    WExt_Mid_ZN_4,           !- Zone 7 Name
    WExt_Mid_ZN_3,           !- Zone 8 Name
    WExt_Bot_ZN_1,           !- Zone 9 Name
    WExt_Bot_ZN_2,           !- Zone 10 Name
    WExt_Bot_ZN_4,           !- Zone 11 Name
    WExt_Bot_ZN_3;           !- Zone 12 Name

ZoneList,
    WCoreZones,              !- Name
    WCore_Top_ZN_1,          !- Zone 1 Name
    WCore_Top_ZN_2,          !- Zone 2 Name
    WCore_Top_ZN_4,          !- Zone 3 Name
    WCore_Top_ZN_3,          !- Zone 4 Name
    WCore_Mid_ZN_1,          !- Zone 5 Name
    WCore_Mid_ZN_2,          !- Zone 6 Name
    WCore_Mid_ZN_4,          !- Zone 7 Name
    WCore_Mid_ZN_3,          !- Zone 8 Name
    WCore_Bot_ZN_1,          !- Zone 9 Name
    WCore_Bot_ZN_2,          !- Zone 10 Name
    WCore_Bot_ZN_4,          !- Zone 11 Name
    WCore_Bot_ZN_3;          !- Zone 12 Name

ZoneList,
    BottomCoreZones,         !- Name
    SCore_Bot_ZN_1,          !- Zone 1 Name
    SCore_Bot_ZN_2,          !- Zone 2 Name
    SCore_Bot_ZN_5,          !- Zone 3 Name
    SCore_Bot_ZN_6,          !- Zone 4 Name
    SCore_Bot_ZN_4,          !- Zone 5 Name
    SCore_Bot_ZN_3,          !- Zone 6 Name
    NCore_Bot_ZN_1,          !- Zone 7 Name
    NCore_Bot_ZN_2,          !- Zone 8 Name
    NCore_Bot_ZN_5,          !- Zone 9 Name
    NCore_Bot_ZN_6,          !- Zone 10 Name
    NCore_Bot_ZN_4,          !- Zone 11 Name
    NCore_Bot_ZN_3,          !- Zone 12 Name
    WCore_Bot_ZN_1,          !- Zone 13 Name
    WCore_Bot_ZN_2,          !- Zone 14 Name
    WCore_Bot_ZN_4,          !- Zone 15 Name
    WCore_Bot_ZN_3,          !- Zone 16 Name
    ECore_Bot_ZN_1,          !- Zone 17 Name
    ECore_Bot_ZN_2,          !- Zone 18 Name
    ECore_Bot_ZN_4,          !- Zone 19 Name
    ECore_Bot_ZN_3;          !- Zone 20 Name

ZoneList,
    MidCoreZones,            !- Name
    SCore_Mid_ZN_1,          !- Zone 1 Name
    SCore_Mid_ZN_2,          !- Zone 2 Name
    SCore_Mid_ZN_5,          !- Zone 3 Name
    SCore_Mid_ZN_6,          !- Zone 4 Name
    SCore_Mid_ZN_4,          !- Zone 5 Name
    SCore_Mid_ZN_3,          !- Zone 6 Name
    NCore_Mid_ZN_1,          !- Zone 7 Name
    NCore_Mid_ZN_2,          !- Zone 8 Name
    NCore_Mid_ZN_5,          !- Zone 9 Name
    NCore_Mid_ZN_6,          !- Zone 10 Name
    NCore_Mid_ZN_4,          !- Zone 11 Name
    NCore_Mid_ZN_3,          !- Zone 12 Name
    WCore_Mid_ZN_1,          !- Zone 13 Name
    WCore_Mid_ZN_2,          !- Zone 14 Name
    WCore_Mid_ZN_4,          !- Zone 15 Name
    WCore_Mid_ZN_3,          !- Zone 16 Name
    ECore_Mid_ZN_1,          !- Zone 17 Name
    ECore_Mid_ZN_2,          !- Zone 18 Name
    ECore_Mid_ZN_4,          !- Zone 19 Name
    ECore_Mid_ZN_3;          !- Zone 20 Name

ZoneList,
    TopCoreZones,            !- Name
    SCore_Top_ZN_1,          !- Zone 1 Name
    SCore_Top_ZN_2,          !- Zone 2 Name
    SCore_Top_ZN_5,          !- Zone 3 Name
    SCore_Top_ZN_6,          !- Zone 4 Name
    SCore_Top_ZN_4,          !- Zone 5 Name
    SCore_Top_ZN_3,          !- Zone 6 Name
    NCore_Top_ZN_1,          !- Zone 7 Name
    NCore_Top_ZN_2,          !- Zone 8 Name
    NCore_Top_ZN_5,          !- Zone 9 Name
    NCore_Top_ZN_6,          !- Zone 10 Name
    NCore_Top_ZN_4,          !- Zone 11 Name
    NCore_Top_ZN_3,          !- Zone 12 Name
    WCore_Top_ZN_1,          !- Zone 13 Name
    WCore_Top_ZN_2,          !- Zone 14 Name
    WCore_Top_ZN_4,          !- Zone 15 Name
    WCore_Top_ZN_3,          !- Zone 16 Name
    ECore_Top_ZN_1,          !- Zone 17 Name
    ECore_Top_ZN_2,          !- Zone 18 Name
    ECore_Top_ZN_4,          !- Zone 19 Name
    ECore_Top_ZN_3;          !- Zone 20 Name

ZoneList,
    BottomExtZones,          !- Name
    SExt_Bot_ZN_1,           !- Zone 1 Name
    SExt_Bot_ZN_2,           !- Zone 2 Name
    SExt_Bot_ZN_5,           !- Zone 3 Name
    SExt_Bot_ZN_6,           !- Zone 4 Name
    SExt_Bot_ZN_4,           !- Zone 5 Name
    SExt_Bot_ZN_3,           !- Zone 6 Name
    NExt_Bot_ZN_1,           !- Zone 7 Name
    NExt_Bot_ZN_2,           !- Zone 8 Name
    NExt_Bot_ZN_5,           !- Zone 9 Name
    NExt_Bot_ZN_6,           !- Zone 10 Name
    NExt_Bot_ZN_4,           !- Zone 11 Name
    NExt_Bot_ZN_3,           !- Zone 12 Name
    WExt_Bot_ZN_1,           !- Zone 13 Name
    WExt_Bot_ZN_2,           !- Zone 14 Name
    WExt_Bot_ZN_4,           !- Zone 15 Name
    WExt_Bot_ZN_3,           !- Zone 16 Name
    EExt_Bot_ZN_1,           !- Zone 17 Name
    EExt_Bot_ZN_2,           !- Zone 18 Name
    EExt_Bot_ZN_4,           !- Zone 19 Name
    EExt_Bot_ZN_3;           !- Zone 20 Name

ZoneList,
    MidExtZones,             !- Name
    SExt_Mid_ZN_1,           !- Zone 1 Name
    SExt_Mid_ZN_2,           !- Zone 2 Name
    SExt_Mid_ZN_5,           !- Zone 3 Name
    SExt_Mid_ZN_6,           !- Zone 4 Name
    SExt_Mid_ZN_4,           !- Zone 5 Name
    SExt_Mid_ZN_3,           !- Zone 6 Name
    NExt_Mid_ZN_1,           !- Zone 7 Name
    NExt_Mid_ZN_2,           !- Zone 8 Name
    NExt_Mid_ZN_5,           !- Zone 9 Name
    NExt_Mid_ZN_6,           !- Zone 10 Name
    NExt_Mid_ZN_4,           !- Zone 11 Name
    NExt_Mid_ZN_3,           !- Zone 12 Name
    WExt_Mid_ZN_1,           !- Zone 13 Name
    WExt_Mid_ZN_2,           !- Zone 14 Name
    WExt_Mid_ZN_4,           !- Zone 15 Name
    WExt_Mid_ZN_3,           !- Zone 16 Name
    EExt_Mid_ZN_1,           !- Zone 17 Name
    EExt_Mid_ZN_2,           !- Zone 18 Name
    EExt_Mid_ZN_4,           !- Zone 19 Name
    EExt_Mid_ZN_3;           !- Zone 20 Name

ZoneList,
    TopExtZones,             !- Name
    SExt_Top_ZN_1,           !- Zone 1 Name
    SExt_Top_ZN_2,           !- Zone 2 Name
    SExt_Top_ZN_5,           !- Zone 3 Name
    SExt_Top_ZN_6,           !- Zone 4 Name
    SExt_Top_ZN_4,           !- Zone 5 Name
    SExt_Top_ZN_3,           !- Zone 6 Name
    NExt_Top_ZN_1,           !- Zone 7 Name
    NExt_Top_ZN_2,           !- Zone 8 Name
    NExt_Top_ZN_5,           !- Zone 9 Name
    NExt_Top_ZN_6,           !- Zone 10 Name
    NExt_Top_ZN_4,           !- Zone 11 Name
    NExt_Top_ZN_3,           !- Zone 12 Name
    WExt_Top_ZN_1,           !- Zone 13 Name
    WExt_Top_ZN_2,           !- Zone 14 Name
    WExt_Top_ZN_4,           !- Zone 15 Name
    WExt_Top_ZN_3,           !- Zone 16 Name
    EExt_Top_ZN_1,           !- Zone 17 Name
    EExt_Top_ZN_2,           !- Zone 18 Name
    EExt_Top_ZN_4,           !- Zone 19 Name
    EExt_Top_ZN_3;           !- Zone 20 Name




!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:OTHERSIDECOEFFICIENTS ===========

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementAvgWall,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementWallSurfaceTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementAvgFloor,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementFloorTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementUpperWall,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementUpperWallTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

SurfaceProperty:OtherSideCoefficients,
    surfPropOthSdCoefBasementLowerWall,  !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    scheduleOSCBasementLowerWallTemp,  !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:SOLARINCIDENTINSIDE ===========

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_floor_SolarIncident,  !- Name
    SExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    SExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    SExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_Wall_SolarIncident,  !- Name
    SExt_Mid_ZN1_Wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    SExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_Ceiling_SolarIncident,  !- Name
    SExt_Mid_ZN1_Ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_Ceiling_SolarIncident,  !- Name
    SExt_Mid_ZN2_Ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    SExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    SExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    SExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_floor_SolarIncident,  !- Name
    SExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_Wall_SolarIncident,  !- Name
    SExt_Mid_ZN2_Wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_Ceiling_SolarIncident,  !- Name
    SExt_Mid_ZN5_Ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_IntWallE_SolarIncident,  !- Name
    SExt_Mid_ZN5_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_IntWallW_SolarIncident,  !- Name
    SExt_Mid_ZN5_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_IntWallN_SolarIncident,  !- Name
    SExt_Mid_ZN5_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_floor_SolarIncident,  !- Name
    SExt_Mid_ZN5_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_Wall_SolarIncident,  !- Name
    SExt_Mid_ZN5_Wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_Ceiling_SolarIncident,  !- Name
    SExt_Mid_ZN6_Ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_IntWallE_SolarIncident,  !- Name
    SExt_Mid_ZN6_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_IntWallW_SolarIncident,  !- Name
    SExt_Mid_ZN6_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_IntWallN_SolarIncident,  !- Name
    SExt_Mid_ZN6_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_floor_SolarIncident,  !- Name
    SExt_Mid_ZN6_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_Wall_SolarIncident,  !- Name
    SExt_Mid_ZN6_Wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_Ceiling_SolarIncident,  !- Name
    SExt_Mid_ZN4_Ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    SExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    SExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    SExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_floor_SolarIncident,  !- Name
    SExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_Wall_SolarIncident,  !- Name
    SExt_Mid_ZN4_Wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_Ceiling_SolarIncident,  !- Name
    SExt_Mid_ZN3_Ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    SExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    SExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    SExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_floor_SolarIncident,  !- Name
    SExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_Wall_SolarIncident,  !- Name
    SExt_Mid_ZN3_Wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_Floor_SolarIncident,  !- Name
    SCore_Mid_ZN1_Floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    SCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_Ceiling_SolarIncident,  !- Name
    SCore_Mid_ZN1_Ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    SCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    SCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    SCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_Floor_SolarIncident,  !- Name
    SCore_Mid_ZN4_Floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_Ceiling_SolarIncident,  !- Name
    SCore_Mid_ZN4_Ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    SCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    SCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    SCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    SCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_Floor_SolarIncident,  !- Name
    SCore_Mid_ZN2_Floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_Ceiling_SolarIncident,  !- Name
    SCore_Mid_ZN2_Ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    SCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    SCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    SCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    SCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_Floor_SolarIncident,  !- Name
    SCore_Mid_ZN5_Floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_Ceiling_SolarIncident,  !- Name
    SCore_Mid_ZN5_Ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallS_SolarIncident,  !- Name
    SCore_Mid_ZN5_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallW_SolarIncident,  !- Name
    SCore_Mid_ZN5_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallN_SolarIncident,  !- Name
    SCore_Mid_ZN5_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallE_SolarIncident,  !- Name
    SCore_Mid_ZN5_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_Floor_SolarIncident,  !- Name
    SCore_Mid_ZN3_Floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_Ceiling_SolarIncident,  !- Name
    SCore_Mid_ZN3_Ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    SCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    SCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    SCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    SCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_Floor_SolarIncident,  !- Name
    SCore_Mid_ZN6_Floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_Ceiling_SolarIncident,  !- Name
    SCore_Mid_ZN6_Ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallS_SolarIncident,  !- Name
    SCore_Mid_ZN6_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallW_SolarIncident,  !- Name
    SCore_Mid_ZN6_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallN_SolarIncident,  !- Name
    SCore_Mid_ZN6_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallE_SolarIncident,  !- Name
    SCore_Mid_ZN6_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_ceiling_SolarIncident,  !- Name
    EExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    EExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    EExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    EExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_floor_SolarIncident,  !- Name
    EExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_wall_SolarIncident,  !- Name
    EExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_ceiling_SolarIncident,  !- Name
    EExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    EExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    EExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    EExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_floor_SolarIncident,  !- Name
    EExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_wall_SolarIncident,  !- Name
    EExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_ceiling_SolarIncident,  !- Name
    EExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    EExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    EExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    EExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_floor_SolarIncident,  !- Name
    EExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_wall_SolarIncident,  !- Name
    EExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_ceiling_SolarIncident,  !- Name
    EExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    EExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    EExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    EExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_floor_SolarIncident,  !- Name
    EExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_wall_SolarIncident,  !- Name
    EExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_floor_SolarIncident,  !- Name
    ECore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_ceiling_SolarIncident,  !- Name
    ECore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    ECore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    ECore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    ECore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    ECore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_floor_SolarIncident,  !- Name
    ECore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_ceiling_SolarIncident,  !- Name
    ECore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    ECore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    ECore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    ECore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    ECore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_floor_SolarIncident,  !- Name
    ECore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_ceiling_SolarIncident,  !- Name
    ECore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    ECore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    ECore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    ECore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    ECore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_floor_SolarIncident,  !- Name
    ECore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_ceiling_SolarIncident,  !- Name
    ECore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    ECore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    ECore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    ECore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    ECore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_ceiling_SolarIncident,  !- Name
    WExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    WExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    WExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    WExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_floor_SolarIncident,  !- Name
    WExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_wall_SolarIncident,  !- Name
    WExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_floor_SolarIncident,  !- Name
    WCore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_ceiling_SolarIncident,  !- Name
    WCore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    WCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    WCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    WCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    WCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_floor_SolarIncident,  !- Name
    WCore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_ceiling_SolarIncident,  !- Name
    WCore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    WCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    WCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    WCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    WCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_floor_SolarIncident,  !- Name
    WCore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_ceiling_SolarIncident,  !- Name
    WCore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    WCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    WCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    WCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    WCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_floor_SolarIncident,  !- Name
    WCore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_ceiling_SolarIncident,  !- Name
    WCore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    WCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    WCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    WCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    WCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_ceiling_SolarIncident,  !- Name
    WExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    WExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    WExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    WExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_floor_SolarIncident,  !- Name
    WExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_wall_SolarIncident,  !- Name
    WExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_ceiling_SolarIncident,  !- Name
    WExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    WExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    WExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    WExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_floor_SolarIncident,  !- Name
    WExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_wall_SolarIncident,  !- Name
    WExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_ceiling_SolarIncident,  !- Name
    WExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    WExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    WExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    WExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_floor_SolarIncident,  !- Name
    WExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_wall_SolarIncident,  !- Name
    WExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_floor_SolarIncident,  !- Name
    NCore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_ceiling_SolarIncident,  !- Name
    NCore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallN_SolarIncident,  !- Name
    NCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    NCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    NCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    NCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_ceiling_SolarIncident,  !- Name
    NExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallW_SolarIncident,  !- Name
    NExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallE_SolarIncident,  !- Name
    NExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallS_SolarIncident,  !- Name
    NExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_floor_SolarIncident,  !- Name
    NExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_wall_SolarIncident,  !- Name
    NExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_floor_SolarIncident,  !- Name
    NCore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_ceiling_SolarIncident,  !- Name
    NCore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallN_SolarIncident,  !- Name
    NCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    NCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    NCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    NCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_ceiling_SolarIncident,  !- Name
    NExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    NExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    NExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    NExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_floor_SolarIncident,  !- Name
    NExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_wall_SolarIncident,  !- Name
    NExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_floor_SolarIncident,  !- Name
    NCore_Mid_ZN6_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_ceiling_SolarIncident,  !- Name
    NCore_Mid_ZN6_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallN_SolarIncident,  !- Name
    NCore_Mid_ZN6_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallE_SolarIncident,  !- Name
    NCore_Mid_ZN6_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallS_SolarIncident,  !- Name
    NCore_Mid_ZN6_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallW_SolarIncident,  !- Name
    NCore_Mid_ZN6_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_floor_SolarIncident,  !- Name
    NCore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_ceiling_SolarIncident,  !- Name
    NCore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallN_SolarIncident,  !- Name
    NCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallE_SolarIncident,  !- Name
    NCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallS_SolarIncident,  !- Name
    NCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallW_SolarIncident,  !- Name
    NCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_floor_SolarIncident,  !- Name
    NCore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_ceiling_SolarIncident,  !- Name
    NCore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallN_SolarIncident,  !- Name
    NCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    NCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    NCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    NCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_floor_SolarIncident,  !- Name
    NCore_Mid_ZN5_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_ceiling_SolarIncident,  !- Name
    NCore_Mid_ZN5_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallN_SolarIncident,  !- Name
    NCore_Mid_ZN5_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallE_SolarIncident,  !- Name
    NCore_Mid_ZN5_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallS_SolarIncident,  !- Name
    NCore_Mid_ZN5_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallW_SolarIncident,  !- Name
    NCore_Mid_ZN5_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_ceiling_SolarIncident,  !- Name
    NExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallW_SolarIncident,  !- Name
    NExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallE_SolarIncident,  !- Name
    NExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallS_SolarIncident,  !- Name
    NExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_floor_SolarIncident,  !- Name
    NExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_wall_SolarIncident,  !- Name
    NExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_ceiling_SolarIncident,  !- Name
    NExt_Mid_ZN5_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallW_SolarIncident,  !- Name
    NExt_Mid_ZN5_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallE_SolarIncident,  !- Name
    NExt_Mid_ZN5_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallS_SolarIncident,  !- Name
    NExt_Mid_ZN5_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_floor_SolarIncident,  !- Name
    NExt_Mid_ZN5_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_wall_SolarIncident,  !- Name
    NExt_Mid_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_ceiling_SolarIncident,  !- Name
    NExt_Mid_ZN6_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallW_SolarIncident,  !- Name
    NExt_Mid_ZN6_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallE_SolarIncident,  !- Name
    NExt_Mid_ZN6_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallS_SolarIncident,  !- Name
    NExt_Mid_ZN6_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_floor_SolarIncident,  !- Name
    NExt_Mid_ZN6_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_wall_SolarIncident,  !- Name
    NExt_Mid_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_ceiling_SolarIncident,  !- Name
    NExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallW_SolarIncident,  !- Name
    NExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallE_SolarIncident,  !- Name
    NExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallS_SolarIncident,  !- Name
    NExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_floor_SolarIncident,  !- Name
    NExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_wall_SolarIncident,  !- Name
    NExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_ceiling_SolarIncident,  !- Name
    WExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    WExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    WExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    WExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_floor_SolarIncident,  !- Name
    WExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_wall_SolarIncident,  !- Name
    WExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_floor_SolarIncident,  !- Name
    WCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_ceiling_SolarIncident,  !- Name
    WCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    WCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    WCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    WCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    WCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_floor_SolarIncident,  !- Name
    WCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_ceiling_SolarIncident,  !- Name
    WCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    WCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    WCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    WCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    WCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_floor_SolarIncident,  !- Name
    ECore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_ceiling_SolarIncident,  !- Name
    ECore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    ECore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    ECore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    ECore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    ECore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_floor_SolarIncident,  !- Name
    ECore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_ceiling_SolarIncident,  !- Name
    ECore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    ECore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    ECore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    ECore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    ECore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_ceiling_SolarIncident,  !- Name
    EExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    EExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    EExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    EExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_floor_SolarIncident,  !- Name
    EExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_wall_SolarIncident,  !- Name
    EExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_ceiling_SolarIncident,  !- Name
    EExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    EExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    EExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    EExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_floor_SolarIncident,  !- Name
    EExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_wall_SolarIncident,  !- Name
    EExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_ceiling_SolarIncident,  !- Name
    EExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    EExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    EExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    EExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_floor_SolarIncident,  !- Name
    EExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_wall_SolarIncident,  !- Name
    EExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_ceiling_SolarIncident,  !- Name
    EExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    EExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    EExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    EExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_floor_SolarIncident,  !- Name
    EExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_wall_SolarIncident,  !- Name
    EExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_ceiling_SolarIncident,  !- Name
    SExt_Bot_ZN6_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallE_SolarIncident,  !- Name
    SExt_Bot_ZN6_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallW_SolarIncident,  !- Name
    SExt_Bot_ZN6_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallN_SolarIncident,  !- Name
    SExt_Bot_ZN6_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_floor_SolarIncident,  !- Name
    SExt_Bot_ZN6_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_wall_SolarIncident,  !- Name
    SExt_Bot_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_ceiling_SolarIncident,  !- Name
    SExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    SExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    SExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    SExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_floor_SolarIncident,  !- Name
    SExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_wall_SolarIncident,  !- Name
    SExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_floor_SolarIncident,  !- Name
    SCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_ceiling_SolarIncident,  !- Name
    SCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    SCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    SCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    SCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    SCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_floor_SolarIncident,  !- Name
    SCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_ceiling_SolarIncident,  !- Name
    SCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    SCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    SCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    SCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    SCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_floor_SolarIncident,  !- Name
    SCore_Bot_ZN5_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_ceiling_SolarIncident,  !- Name
    SCore_Bot_ZN5_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallS_SolarIncident,  !- Name
    SCore_Bot_ZN5_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallW_SolarIncident,  !- Name
    SCore_Bot_ZN5_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallN_SolarIncident,  !- Name
    SCore_Bot_ZN5_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallE_SolarIncident,  !- Name
    SCore_Bot_ZN5_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_floor_SolarIncident,  !- Name
    SCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_ceiling_SolarIncident,  !- Name
    SCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    SCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    SCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    SCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    SCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_floor_SolarIncident,  !- Name
    SCore_Bot_ZN6_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_ceiling_SolarIncident,  !- Name
    SCore_Bot_ZN6_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallS_SolarIncident,  !- Name
    SCore_Bot_ZN6_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallW_SolarIncident,  !- Name
    SCore_Bot_ZN6_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallN_SolarIncident,  !- Name
    SCore_Bot_ZN6_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallE_SolarIncident,  !- Name
    SCore_Bot_ZN6_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_ceiling_SolarIncident,  !- Name
    SExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    SExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    SExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    SExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_floor_SolarIncident,  !- Name
    SExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_wall_SolarIncident,  !- Name
    SExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_ceiling_SolarIncident,  !- Name
    NExt_Bot_ZN5_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallW_SolarIncident,  !- Name
    NExt_Bot_ZN5_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallE_SolarIncident,  !- Name
    NExt_Bot_ZN5_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallS_SolarIncident,  !- Name
    NExt_Bot_ZN5_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_floor_SolarIncident,  !- Name
    NExt_Bot_ZN5_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_wall_SolarIncident,  !- Name
    NExt_Bot_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_ceiling_SolarIncident,  !- Name
    NExt_Bot_ZN6_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallW_SolarIncident,  !- Name
    NExt_Bot_ZN6_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallE_SolarIncident,  !- Name
    NExt_Bot_ZN6_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallS_SolarIncident,  !- Name
    NExt_Bot_ZN6_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_floor_SolarIncident,  !- Name
    NExt_Bot_ZN6_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_wall_SolarIncident,  !- Name
    NExt_Bot_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_ceiling_SolarIncident,  !- Name
    NExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    NExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    NExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    NExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_floor_SolarIncident,  !- Name
    NExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_wall_SolarIncident,  !- Name
    NExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_floor_SolarIncident,  !- Name
    NCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_ceiling_SolarIncident,  !- Name
    NCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    NCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    NCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    NCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    NCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_ceiling_SolarIncident,  !- Name
    NExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    NExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    NExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    NExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_floor_SolarIncident,  !- Name
    NExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_wall_SolarIncident,  !- Name
    NExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_ceiling_SolarIncident,  !- Name
    SExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    SExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    SExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    SExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_floor_SolarIncident,  !- Name
    SExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_wall_SolarIncident,  !- Name
    SExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_floor_SolarIncident,  !- Name
    NCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_ceiling_SolarIncident,  !- Name
    NCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    NCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    NCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    NCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    NCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_ceiling_SolarIncident,  !- Name
    NExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    NExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    NExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    NExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_floor_SolarIncident,  !- Name
    NExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_wall_SolarIncident,  !- Name
    NExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_floor_SolarIncident,  !- Name
    NCore_Bot_ZN6_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_ceiling_SolarIncident,  !- Name
    NCore_Bot_ZN6_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallN_SolarIncident,  !- Name
    NCore_Bot_ZN6_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallE_SolarIncident,  !- Name
    NCore_Bot_ZN6_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallS_SolarIncident,  !- Name
    NCore_Bot_ZN6_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallW_SolarIncident,  !- Name
    NCore_Bot_ZN6_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_floor_SolarIncident,  !- Name
    NCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_ceiling_SolarIncident,  !- Name
    NCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    NCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    NCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    NCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    NCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_floor_SolarIncident,  !- Name
    NCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_ceiling_SolarIncident,  !- Name
    NCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    NCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    NCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    NCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    NCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_floor_SolarIncident,  !- Name
    NCore_Bot_ZN5_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_ceiling_SolarIncident,  !- Name
    NCore_Bot_ZN5_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallN_SolarIncident,  !- Name
    NCore_Bot_ZN5_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallE_SolarIncident,  !- Name
    NCore_Bot_ZN5_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallS_SolarIncident,  !- Name
    NCore_Bot_ZN5_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallW_SolarIncident,  !- Name
    NCore_Bot_ZN5_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_ceiling_SolarIncident,  !- Name
    NExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    NExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    NExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    NExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_floor_SolarIncident,  !- Name
    NExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_wall_SolarIncident,  !- Name
    NExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_ceiling_SolarIncident,  !- Name
    SExt_Bot_ZN5_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallE_SolarIncident,  !- Name
    SExt_Bot_ZN5_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallW_SolarIncident,  !- Name
    SExt_Bot_ZN5_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallN_SolarIncident,  !- Name
    SExt_Bot_ZN5_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_floor_SolarIncident,  !- Name
    SExt_Bot_ZN5_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_wall_SolarIncident,  !- Name
    SExt_Bot_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_floor_SolarIncident,  !- Name
    ECore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_ceiling_SolarIncident,  !- Name
    ECore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    ECore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    ECore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallW_SolarIncident,  !- Name
    ECore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    ECore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_floor_SolarIncident,  !- Name
    ECore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_ceiling_SolarIncident,  !- Name
    ECore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    ECore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    ECore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    ECore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    ECore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_floor_SolarIncident,  !- Name
    WCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_ceiling_SolarIncident,  !- Name
    WCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    WCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    WCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    WCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    WCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_floor_SolarIncident,  !- Name
    WCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_ceiling_SolarIncident,  !- Name
    WCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallW_SolarIncident,  !- Name
    WCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    WCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    WCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    WCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_ceiling_SolarIncident,  !- Name
    WExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallS_SolarIncident,  !- Name
    WExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallN_SolarIncident,  !- Name
    WExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallE_SolarIncident,  !- Name
    WExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_floor_SolarIncident,  !- Name
    WExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_wall_SolarIncident,  !- Name
    WExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_ceiling_SolarIncident,  !- Name
    SExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    SExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallW_SolarIncident,  !- Name
    SExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    SExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_floor_SolarIncident,  !- Name
    SExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_wall_SolarIncident,  !- Name
    SExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_ceiling_SolarIncident,  !- Name
    WExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallS_SolarIncident,  !- Name
    WExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallN_SolarIncident,  !- Name
    WExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallE_SolarIncident,  !- Name
    WExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_floor_SolarIncident,  !- Name
    WExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_wall_SolarIncident,  !- Name
    WExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_ceiling_SolarIncident,  !- Name
    WExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallS_SolarIncident,  !- Name
    WExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallN_SolarIncident,  !- Name
    WExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallE_SolarIncident,  !- Name
    WExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_floor_SolarIncident,  !- Name
    WExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_wall_SolarIncident,  !- Name
    WExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_floor_SolarIncident,  !- Name
    SCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_ceiling_SolarIncident,  !- Name
    SCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallS_SolarIncident,  !- Name
    SCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallW_SolarIncident,  !- Name
    SCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallN_SolarIncident,  !- Name
    SCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallE_SolarIncident,  !- Name
    SCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_floor_SolarIncident,  !- Name
    SCore_Top_ZN5_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_ceiling_SolarIncident,  !- Name
    SCore_Top_ZN5_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallS_SolarIncident,  !- Name
    SCore_Top_ZN5_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallW_SolarIncident,  !- Name
    SCore_Top_ZN5_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallN_SolarIncident,  !- Name
    SCore_Top_ZN5_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallE_SolarIncident,  !- Name
    SCore_Top_ZN5_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_ceiling_SolarIncident,  !- Name
    SExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallE_SolarIncident,  !- Name
    SExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallW_SolarIncident,  !- Name
    SExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallN_SolarIncident,  !- Name
    SExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_floor_SolarIncident,  !- Name
    SExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_wall_SolarIncident,  !- Name
    SExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_floor_SolarIncident,  !- Name
    SCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_ceiling_SolarIncident,  !- Name
    SCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallS_SolarIncident,  !- Name
    SCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallW_SolarIncident,  !- Name
    SCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallN_SolarIncident,  !- Name
    SCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallE_SolarIncident,  !- Name
    SCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_floor_SolarIncident,  !- Name
    SCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_ceiling_SolarIncident,  !- Name
    SCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallS_SolarIncident,  !- Name
    SCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallW_SolarIncident,  !- Name
    SCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallN_SolarIncident,  !- Name
    SCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallE_SolarIncident,  !- Name
    SCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_ceiling_SolarIncident,  !- Name
    SExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallE_SolarIncident,  !- Name
    SExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallW_SolarIncident,  !- Name
    SExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallN_SolarIncident,  !- Name
    SExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_floor_SolarIncident,  !- Name
    SExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_wall_SolarIncident,  !- Name
    SExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_floor_SolarIncident,  !- Name
    NCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_ceiling_SolarIncident,  !- Name
    NCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallN_SolarIncident,  !- Name
    NCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallE_SolarIncident,  !- Name
    NCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallS_SolarIncident,  !- Name
    NCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallW_SolarIncident,  !- Name
    NCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_ceiling_SolarIncident,  !- Name
    NExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallW_SolarIncident,  !- Name
    NExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallE_SolarIncident,  !- Name
    NExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallS_SolarIncident,  !- Name
    NExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_floor_SolarIncident,  !- Name
    NExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_wall_SolarIncident,  !- Name
    NExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_floor_SolarIncident,  !- Name
    SCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_ceiling_SolarIncident,  !- Name
    SCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallS_SolarIncident,  !- Name
    SCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallW_SolarIncident,  !- Name
    SCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallN_SolarIncident,  !- Name
    SCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallE_SolarIncident,  !- Name
    SCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_ceiling_SolarIncident,  !- Name
    WExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallS_SolarIncident,  !- Name
    WExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallN_SolarIncident,  !- Name
    WExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallE_SolarIncident,  !- Name
    WExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_floor_SolarIncident,  !- Name
    WExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_wall_SolarIncident,  !- Name
    WExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_ceiling_SolarIncident,  !- Name
    SExt_Top_ZN6_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallE_SolarIncident,  !- Name
    SExt_Top_ZN6_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallW_SolarIncident,  !- Name
    SExt_Top_ZN6_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallN_SolarIncident,  !- Name
    SExt_Top_ZN6_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_floor_SolarIncident,  !- Name
    SExt_Top_ZN6_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_wall_SolarIncident,  !- Name
    SExt_Top_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_ceiling_SolarIncident,  !- Name
    SExt_Top_ZN5_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallE_SolarIncident,  !- Name
    SExt_Top_ZN5_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallW_SolarIncident,  !- Name
    SExt_Top_ZN5_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallN_SolarIncident,  !- Name
    SExt_Top_ZN5_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_floor_SolarIncident,  !- Name
    SExt_Top_ZN5_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_wall_SolarIncident,  !- Name
    SExt_Top_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_ceiling_SolarIncident,  !- Name
    EExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallN_SolarIncident,  !- Name
    EExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallS_SolarIncident,  !- Name
    EExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallW_SolarIncident,  !- Name
    EExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_floor_SolarIncident,  !- Name
    EExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_wall_SolarIncident,  !- Name
    EExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_ceiling_SolarIncident,  !- Name
    NExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallW_SolarIncident,  !- Name
    NExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallE_SolarIncident,  !- Name
    NExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallS_SolarIncident,  !- Name
    NExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_floor_SolarIncident,  !- Name
    NExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_wall_SolarIncident,  !- Name
    NExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_ceiling_SolarIncident,  !- Name
    WExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallS_SolarIncident,  !- Name
    WExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallN_SolarIncident,  !- Name
    WExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallE_SolarIncident,  !- Name
    WExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_floor_SolarIncident,  !- Name
    WExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_wall_SolarIncident,  !- Name
    WExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_floor_SolarIncident,  !- Name
    WCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_ceiling_SolarIncident,  !- Name
    WCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallW_SolarIncident,  !- Name
    WCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallN_SolarIncident,  !- Name
    WCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallE_SolarIncident,  !- Name
    WCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallS_SolarIncident,  !- Name
    WCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_ceiling_SolarIncident,  !- Name
    WExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallS_SolarIncident,  !- Name
    WExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallN_SolarIncident,  !- Name
    WExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallE_SolarIncident,  !- Name
    WExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_floor_SolarIncident,  !- Name
    WExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_wall_SolarIncident,  !- Name
    WExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_floor_SolarIncident,  !- Name
    WCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_ceiling_SolarIncident,  !- Name
    WCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallW_SolarIncident,  !- Name
    WCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallN_SolarIncident,  !- Name
    WCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallE_SolarIncident,  !- Name
    WCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallS_SolarIncident,  !- Name
    WCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_ceiling_SolarIncident,  !- Name
    SExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallE_SolarIncident,  !- Name
    SExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallW_SolarIncident,  !- Name
    SExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallN_SolarIncident,  !- Name
    SExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_floor_SolarIncident,  !- Name
    SExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_wall_SolarIncident,  !- Name
    SExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_floor_SolarIncident,  !- Name
    WCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_ceiling_SolarIncident,  !- Name
    WCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallW_SolarIncident,  !- Name
    WCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallN_SolarIncident,  !- Name
    WCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallE_SolarIncident,  !- Name
    WCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallS_SolarIncident,  !- Name
    WCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_floor_SolarIncident,  !- Name
    NCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_ceiling_SolarIncident,  !- Name
    NCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallN_SolarIncident,  !- Name
    NCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallE_SolarIncident,  !- Name
    NCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallS_SolarIncident,  !- Name
    NCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallW_SolarIncident,  !- Name
    NCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_ceiling_SolarIncident,  !- Name
    NExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallW_SolarIncident,  !- Name
    NExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallE_SolarIncident,  !- Name
    NExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallS_SolarIncident,  !- Name
    NExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_floor_SolarIncident,  !- Name
    NExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_wall_SolarIncident,  !- Name
    NExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_floor_SolarIncident,  !- Name
    ECore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_ceiling_SolarIncident,  !- Name
    ECore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallE_SolarIncident,  !- Name
    ECore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallS_SolarIncident,  !- Name
    ECore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallW_SolarIncident,  !- Name
    ECore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallN_SolarIncident,  !- Name
    ECore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_floor_SolarIncident,  !- Name
    WCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    WCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_ceiling_SolarIncident,  !- Name
    WCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    WCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallW_SolarIncident,  !- Name
    WCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallN_SolarIncident,  !- Name
    WCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallE_SolarIncident,  !- Name
    WCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallS_SolarIncident,  !- Name
    WCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    WCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_floor_SolarIncident,  !- Name
    ECore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_ceiling_SolarIncident,  !- Name
    ECore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallE_SolarIncident,  !- Name
    ECore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallS_SolarIncident,  !- Name
    ECore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallW_SolarIncident,  !- Name
    ECore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallN_SolarIncident,  !- Name
    ECore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_floor_SolarIncident,  !- Name
    ECore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_ceiling_SolarIncident,  !- Name
    ECore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallE_SolarIncident,  !- Name
    ECore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallS_SolarIncident,  !- Name
    ECore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallW_SolarIncident,  !- Name
    ECore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallN_SolarIncident,  !- Name
    ECore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_ceiling_SolarIncident,  !- Name
    EExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallN_SolarIncident,  !- Name
    EExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallS_SolarIncident,  !- Name
    EExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallW_SolarIncident,  !- Name
    EExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_floor_SolarIncident,  !- Name
    EExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_wall_SolarIncident,  !- Name
    EExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_floor_SolarIncident,  !- Name
    ECore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    ECore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_ceiling_SolarIncident,  !- Name
    ECore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    ECore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallE_SolarIncident,  !- Name
    ECore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallS_SolarIncident,  !- Name
    ECore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallW_SolarIncident,  !- Name
    ECore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallN_SolarIncident,  !- Name
    ECore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    ECore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_floor_SolarIncident,  !- Name
    NCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_ceiling_SolarIncident,  !- Name
    NCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallN_SolarIncident,  !- Name
    NCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallE_SolarIncident,  !- Name
    NCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallS_SolarIncident,  !- Name
    NCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallW_SolarIncident,  !- Name
    NCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_floor_SolarIncident,  !- Name
    NCore_Top_ZN5_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_ceiling_SolarIncident,  !- Name
    NCore_Top_ZN5_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallN_SolarIncident,  !- Name
    NCore_Top_ZN5_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallE_SolarIncident,  !- Name
    NCore_Top_ZN5_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallS_SolarIncident,  !- Name
    NCore_Top_ZN5_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallW_SolarIncident,  !- Name
    NCore_Top_ZN5_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_floor_SolarIncident,  !- Name
    NCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_ceiling_SolarIncident,  !- Name
    NCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallN_SolarIncident,  !- Name
    NCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallE_SolarIncident,  !- Name
    NCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallS_SolarIncident,  !- Name
    NCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallW_SolarIncident,  !- Name
    NCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_floor_SolarIncident,  !- Name
    NCore_Top_ZN6_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    NCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_ceiling_SolarIncident,  !- Name
    NCore_Top_ZN6_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    NCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallN_SolarIncident,  !- Name
    NCore_Top_ZN6_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallE_SolarIncident,  !- Name
    NCore_Top_ZN6_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallS_SolarIncident,  !- Name
    NCore_Top_ZN6_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallW_SolarIncident,  !- Name
    NCore_Top_ZN6_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    NCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_ceiling_SolarIncident,  !- Name
    NExt_Top_ZN5_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallW_SolarIncident,  !- Name
    NExt_Top_ZN5_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallE_SolarIncident,  !- Name
    NExt_Top_ZN5_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallS_SolarIncident,  !- Name
    NExt_Top_ZN5_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_floor_SolarIncident,  !- Name
    NExt_Top_ZN5_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_wall_SolarIncident,  !- Name
    NExt_Top_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_floor_SolarIncident,  !- Name
    SCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_ceiling_SolarIncident,  !- Name
    SCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallS_SolarIncident,  !- Name
    SCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallW_SolarIncident,  !- Name
    SCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallN_SolarIncident,  !- Name
    SCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallE_SolarIncident,  !- Name
    SCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_ceiling_SolarIncident,  !- Name
    SExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    SExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallE_SolarIncident,  !- Name
    SExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallW_SolarIncident,  !- Name
    SExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallN_SolarIncident,  !- Name
    SExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    SExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_floor_SolarIncident,  !- Name
    SExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    SExt_floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_wall_SolarIncident,  !- Name
    SExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    SExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_floor_SolarIncident,  !- Name
    SCore_Top_ZN6_floor,     !- Surface Name
    int_slab_floor,          !- Construction Name
    SCore_Floor_SolRadSched; !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_ceiling_SolarIncident,  !- Name
    SCore_Top_ZN6_ceiling,   !- Surface Name
    DropCeiling,             !- Construction Name
    SCore_Ceiling_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallS_SolarIncident,  !- Name
    SCore_Top_ZN6_IntWallS,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallW_SolarIncident,  !- Name
    SCore_Top_ZN6_IntWallW,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallN_SolarIncident,  !- Name
    SCore_Top_ZN6_IntWallN,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallE_SolarIncident,  !- Name
    SCore_Top_ZN6_IntWallE,  !- Surface Name
    int_wall,                !- Construction Name
    SCore_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_ceiling_SolarIncident,  !- Name
    EExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallN_SolarIncident,  !- Name
    EExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallS_SolarIncident,  !- Name
    EExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallW_SolarIncident,  !- Name
    EExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_floor_SolarIncident,  !- Name
    EExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_wall_SolarIncident,  !- Name
    EExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_ceiling_SolarIncident,  !- Name
    NExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallW_SolarIncident,  !- Name
    NExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallE_SolarIncident,  !- Name
    NExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallS_SolarIncident,  !- Name
    NExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_floor_SolarIncident,  !- Name
    NExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_wall_SolarIncident,  !- Name
    NExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_ceiling_SolarIncident,  !- Name
    EExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    EExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallN_SolarIncident,  !- Name
    EExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallS_SolarIncident,  !- Name
    EExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallW_SolarIncident,  !- Name
    EExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    EExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_floor_SolarIncident,  !- Name
    EExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    EExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_wall_SolarIncident,  !- Name
    EExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    EExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_ceiling_SolarIncident,  !- Name
    NExt_Top_ZN6_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    NExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallW_SolarIncident,  !- Name
    NExt_Top_ZN6_IntWallW,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallW_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallE_SolarIncident,  !- Name
    NExt_Top_ZN6_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallS_SolarIncident,  !- Name
    NExt_Top_ZN6_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    NExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_floor_SolarIncident,  !- Name
    NExt_Top_ZN6_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    NExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_wall_SolarIncident,  !- Name
    NExt_Top_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    NExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_ceiling_SolarIncident,  !- Name
    WExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling,             !- Construction Name
    WExt_Ceiling_SolRadSched;!- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallS_SolarIncident,  !- Name
    WExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallS_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallN_SolarIncident,  !- Name
    WExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallN_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallE_SolarIncident,  !- Name
    WExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall,                !- Construction Name
    WExt_IntWallE_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_floor_SolarIncident,  !- Name
    WExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor,          !- Construction Name
    WExt_Floor_SolRadSched;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_wall_SolarIncident,  !- Name
    WExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame,     !- Construction Name
    WExt_Wall_SolRadSched;   !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_Wall_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN1_Wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN1_Ceiling_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN1_Ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_Ceiling_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN2_Ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN2_Wall_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN2_Wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_Ceiling_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN5_Ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN5_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_floor_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN5_Wall_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN5_Wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_Ceiling_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN6_Ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN6_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_floor_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN6_Wall_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN6_Wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_Ceiling_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN4_Ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN4_Wall_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN4_Wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_Ceiling_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN3_Ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Mid_ZN3_Wall_SolarIncident_IntShd,  !- Name
    SExt_Mid_ZN3_Wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_Floor_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN1_Floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_Ceiling_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN1_Ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_Floor_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN4_Floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_Ceiling_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN4_Ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_Floor_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN2_Floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_Ceiling_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN2_Ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_Floor_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN5_Floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_Ceiling_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN5_Ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_Floor_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN3_Floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_Ceiling_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN3_Ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_Floor_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN6_Floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_Ceiling_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN6_Ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Mid_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Mid_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
