    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_IntWallW,  !- Name
    SExt_Bot_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_IntWallN,  !- Name
    SExt_Bot_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_IntWallE,  !- Name
    SExt_Bot_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_floor,  !- Name
    NExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Ceiling,  !- Name
    NExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Wall,  !- Name
    NExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_IntWallW,  !- Name
    NExt_Bot_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_IntWallS,  !- Name
    NExt_Bot_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_IntWallE,  !- Name
    NExt_Bot_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_floor,  !- Name
    EExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Ceiling,  !- Name
    EExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Wall,  !- Name
    EExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_IntWallW,  !- Name
    EExt_Bot_ZN1_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_IntWallN,  !- Name
    EExt_Bot_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_IntWallS,  !- Name
    EExt_Bot_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_floor,  !- Name
    WExt_Bot_ZN1_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Ceiling,  !- Name
    WExt_Bot_ZN1_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Wall,  !- Name
    WExt_Bot_ZN1_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_IntWallS,  !- Name
    WExt_Bot_ZN1_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_IntWallN,  !- Name
    WExt_Bot_ZN1_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_IntWallE,  !- Name
    WExt_Bot_ZN1_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_floor,  !- Name
    SExt_Bot_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Ceiling,  !- Name
    SExt_Bot_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Wall,  !- Name
    SExt_Bot_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_IntWallW,  !- Name
    SExt_Bot_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_IntWallN,  !- Name
    SExt_Bot_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_IntWallE,  !- Name
    SExt_Bot_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_floor,  !- Name
    NExt_Bot_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_Ceiling,  !- Name
    NExt_Bot_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_Wall,  !- Name
    NExt_Bot_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_IntWallW,  !- Name
    NExt_Bot_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_IntWallS,  !- Name
    NExt_Bot_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_IntWallE,  !- Name
    NExt_Bot_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_floor,  !- Name
    EExt_Bot_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_Ceiling,  !- Name
    EExt_Bot_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_Wall,  !- Name
    EExt_Bot_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_IntWallW,  !- Name
    EExt_Bot_ZN2_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_IntWallN,  !- Name
    EExt_Bot_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_IntWallS,  !- Name
    EExt_Bot_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_floor,  !- Name
    WExt_Bot_ZN2_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_Ceiling,  !- Name
    WExt_Bot_ZN2_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_Wall,  !- Name
    WExt_Bot_ZN2_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_IntWallS,  !- Name
    WExt_Bot_ZN2_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_IntWallN,  !- Name
    WExt_Bot_ZN2_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_IntWallE,  !- Name
    WExt_Bot_ZN2_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_floor,  !- Name
    SExt_Bot_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_Ceiling,  !- Name
    SExt_Bot_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_Wall,  !- Name
    SExt_Bot_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_IntWallW,  !- Name
    SExt_Bot_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_IntWallN,  !- Name
    SExt_Bot_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_IntWallE,  !- Name
    SExt_Bot_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_floor,  !- Name
    NExt_Bot_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_Ceiling,  !- Name
    NExt_Bot_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_Wall,  !- Name
    NExt_Bot_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_IntWallW,  !- Name
    NExt_Bot_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_IntWallS,  !- Name
    NExt_Bot_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_IntWallE,  !- Name
    NExt_Bot_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_floor,  !- Name
    EExt_Bot_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_Ceiling,  !- Name
    EExt_Bot_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_Wall,  !- Name
    EExt_Bot_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_IntWallW,  !- Name
    EExt_Bot_ZN3_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_IntWallN,  !- Name
    EExt_Bot_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_IntWallS,  !- Name
    EExt_Bot_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_floor,  !- Name
    WExt_Bot_ZN3_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_Ceiling,  !- Name
    WExt_Bot_ZN3_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_Wall,  !- Name
    WExt_Bot_ZN3_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_IntWallS,  !- Name
    WExt_Bot_ZN3_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_IntWallN,  !- Name
    WExt_Bot_ZN3_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_IntWallE,  !- Name
    WExt_Bot_ZN3_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_floor,  !- Name
    SExt_Bot_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_Ceiling,  !- Name
    SExt_Bot_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_Wall,  !- Name
    SExt_Bot_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_IntWallW,  !- Name
    SExt_Bot_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_IntWallN,  !- Name
    SExt_Bot_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_IntWallE,  !- Name
    SExt_Bot_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_floor,  !- Name
    NExt_Bot_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_Ceiling,  !- Name
    NExt_Bot_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_Wall,  !- Name
    NExt_Bot_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_IntWallW,  !- Name
    NExt_Bot_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_IntWallS,  !- Name
    NExt_Bot_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_IntWallE,  !- Name
    NExt_Bot_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_floor,  !- Name
    EExt_Bot_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_Ceiling,  !- Name
    EExt_Bot_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_Wall,  !- Name
    EExt_Bot_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_IntWallW,  !- Name
    EExt_Bot_ZN4_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_IntWallN,  !- Name
    EExt_Bot_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_IntWallS,  !- Name
    EExt_Bot_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_floor,  !- Name
    WExt_Bot_ZN4_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_Ceiling,  !- Name
    WExt_Bot_ZN4_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_Wall,  !- Name
    WExt_Bot_ZN4_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_IntWallS,  !- Name
    WExt_Bot_ZN4_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_IntWallN,  !- Name
    WExt_Bot_ZN4_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_IntWallE,  !- Name
    WExt_Bot_ZN4_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_floor,  !- Name
    SExt_Bot_ZN5_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_Ceiling,  !- Name
    SExt_Bot_ZN5_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_Wall,  !- Name
    SExt_Bot_ZN5_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_IntWallW,  !- Name
    SExt_Bot_ZN5_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_IntWallN,  !- Name
    SExt_Bot_ZN5_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_IntWallE,  !- Name
    SExt_Bot_ZN5_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_floor,  !- Name
    NExt_Bot_ZN5_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_Ceiling,  !- Name
    NExt_Bot_ZN5_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_Wall,  !- Name
    NExt_Bot_ZN5_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_IntWallW,  !- Name
    NExt_Bot_ZN5_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_IntWallS,  !- Name
    NExt_Bot_ZN5_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_IntWallE,  !- Name
    NExt_Bot_ZN5_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_floor,  !- Name
    SExt_Bot_ZN6_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_Ceiling,  !- Name
    SExt_Bot_ZN6_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_Wall,  !- Name
    SExt_Bot_ZN6_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_IntWallW,  !- Name
    SExt_Bot_ZN6_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_IntWallN,  !- Name
    SExt_Bot_ZN6_IntWallN,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_IntWallE,  !- Name
    SExt_Bot_ZN6_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_floor,  !- Name
    NExt_Bot_ZN6_floor,      !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_Ceiling,  !- Name
    NExt_Bot_ZN6_Ceiling,    !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_Wall,  !- Name
    NExt_Bot_ZN6_Wall,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_IntWallW,  !- Name
    NExt_Bot_ZN6_IntWallW,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_IntWallS,  !- Name
    NExt_Bot_ZN6_IntWallS,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_IntWallE,  !- Name
    NExt_Bot_ZN6_IntWallE,   !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_Win1,  !- Name
    SExt_Mid_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_Win2,  !- Name
    SExt_Mid_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_Win3,  !- Name
    SExt_Mid_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN1_Win4,  !- Name
    SExt_Mid_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_Win1,  !- Name
    SExt_Mid_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_Win2,  !- Name
    SExt_Mid_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_Win3,  !- Name
    SExt_Mid_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN2_Win4,  !- Name
    SExt_Mid_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_Win1,  !- Name
    SExt_Mid_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_Win2,  !- Name
    SExt_Mid_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_Win3,  !- Name
    SExt_Mid_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN3_Win4,  !- Name
    SExt_Mid_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_Win1,  !- Name
    SExt_Mid_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_Win2,  !- Name
    SExt_Mid_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_Win3,  !- Name
    SExt_Mid_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN4_Win4,  !- Name
    SExt_Mid_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_Win1,  !- Name
    SExt_Mid_ZN5_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_Win2,  !- Name
    SExt_Mid_ZN5_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_Win3,  !- Name
    SExt_Mid_ZN5_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN5_Win4,  !- Name
    SExt_Mid_ZN5_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_Win1,  !- Name
    SExt_Mid_ZN6_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_Win2,  !- Name
    SExt_Mid_ZN6_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_Win3,  !- Name
    SExt_Mid_ZN6_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Mid_ZN6_Win4,  !- Name
    SExt_Mid_ZN6_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_Win1,  !- Name
    SExt_Top_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_Win2,  !- Name
    SExt_Top_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_Win3,  !- Name
    SExt_Top_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN1_Win4,  !- Name
    SExt_Top_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_Win1,  !- Name
    SExt_Top_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_Win2,  !- Name
    SExt_Top_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_Win3,  !- Name
    SExt_Top_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN2_Win4,  !- Name
    SExt_Top_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_Win1,  !- Name
    SExt_Top_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_Win2,  !- Name
    SExt_Top_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_Win3,  !- Name
    SExt_Top_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN3_Win4,  !- Name
    SExt_Top_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_Win1,  !- Name
    SExt_Top_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_Win2,  !- Name
    SExt_Top_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_Win3,  !- Name
    SExt_Top_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN4_Win4,  !- Name
    SExt_Top_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_Win1,  !- Name
    SExt_Top_ZN5_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_Win2,  !- Name
    SExt_Top_ZN5_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_Win3,  !- Name
    SExt_Top_ZN5_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN5_Win4,  !- Name
    SExt_Top_ZN5_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_Win1,  !- Name
    SExt_Top_ZN6_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_Win2,  !- Name
    SExt_Top_ZN6_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_Win3,  !- Name
    SExt_Top_ZN6_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Top_ZN6_Win4,  !- Name
    SExt_Top_ZN6_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_Win1,  !- Name
    SExt_Bot_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_Win2,  !- Name
    SExt_Bot_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_Win3,  !- Name
    SExt_Bot_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN1_Win4,  !- Name
    SExt_Bot_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Win1,  !- Name
    SExt_Bot_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Win2,  !- Name
    SExt_Bot_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Win3,  !- Name
    SExt_Bot_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN2_Win4,  !- Name
    SExt_Bot_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_Win1,  !- Name
    SExt_Bot_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_Win2,  !- Name
    SExt_Bot_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_Win3,  !- Name
    SExt_Bot_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN3_Win4,  !- Name
    SExt_Bot_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_Win1,  !- Name
    SExt_Bot_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_Win2,  !- Name
    SExt_Bot_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_Win3,  !- Name
    SExt_Bot_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN4_Win4,  !- Name
    SExt_Bot_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_Win1,  !- Name
    SExt_Bot_ZN5_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_Win2,  !- Name
    SExt_Bot_ZN5_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_Win3,  !- Name
    SExt_Bot_ZN5_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN5_Win4,  !- Name
    SExt_Bot_ZN5_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_Win1,  !- Name
    SExt_Bot_ZN6_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_Win2,  !- Name
    SExt_Bot_ZN6_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_Win3,  !- Name
    SExt_Bot_ZN6_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_SExt_Bot_ZN6_Win4,  !- Name
    SExt_Bot_ZN6_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_Win1,  !- Name
    NExt_Mid_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_Win2,  !- Name
    NExt_Mid_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_Win3,  !- Name
    NExt_Mid_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN1_Win4,  !- Name
    NExt_Mid_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_Win1,  !- Name
    NExt_Mid_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_Win2,  !- Name
    NExt_Mid_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_Win3,  !- Name
    NExt_Mid_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN2_Win4,  !- Name
    NExt_Mid_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_Win1,  !- Name
    NExt_Mid_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_Win2,  !- Name
    NExt_Mid_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_Win3,  !- Name
    NExt_Mid_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN3_Win4,  !- Name
    NExt_Mid_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_Win1,  !- Name
    NExt_Mid_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_Win2,  !- Name
    NExt_Mid_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_Win3,  !- Name
    NExt_Mid_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN4_Win4,  !- Name
    NExt_Mid_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_Win1,  !- Name
    NExt_Mid_ZN5_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_Win2,  !- Name
    NExt_Mid_ZN5_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_Win3,  !- Name
    NExt_Mid_ZN5_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN5_Win4,  !- Name
    NExt_Mid_ZN5_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_Win1,  !- Name
    NExt_Mid_ZN6_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_Win2,  !- Name
    NExt_Mid_ZN6_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_Win3,  !- Name
    NExt_Mid_ZN6_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Mid_ZN6_Win4,  !- Name
    NExt_Mid_ZN6_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_Win1,  !- Name
    NExt_Top_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_Win2,  !- Name
    NExt_Top_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_Win3,  !- Name
    NExt_Top_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN1_Win4,  !- Name
    NExt_Top_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_Win1,  !- Name
    NExt_Top_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_Win2,  !- Name
    NExt_Top_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_Win3,  !- Name
    NExt_Top_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN2_Win4,  !- Name
    NExt_Top_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_Win1,  !- Name
    NExt_Top_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_Win2,  !- Name
    NExt_Top_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_Win3,  !- Name
    NExt_Top_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN3_Win4,  !- Name
    NExt_Top_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_Win1,  !- Name
    NExt_Top_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_Win2,  !- Name
    NExt_Top_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_Win3,  !- Name
    NExt_Top_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN4_Win4,  !- Name
    NExt_Top_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_Win1,  !- Name
    NExt_Top_ZN5_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_Win2,  !- Name
    NExt_Top_ZN5_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_Win3,  !- Name
    NExt_Top_ZN5_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN5_Win4,  !- Name
    NExt_Top_ZN5_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_Win1,  !- Name
    NExt_Top_ZN6_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_Win2,  !- Name
    NExt_Top_ZN6_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_Win3,  !- Name
    NExt_Top_ZN6_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Top_ZN6_Win4,  !- Name
    NExt_Top_ZN6_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Win1,  !- Name
    NExt_Bot_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Win2,  !- Name
    NExt_Bot_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Win3,  !- Name
    NExt_Bot_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN1_Win4,  !- Name
    NExt_Bot_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_Win1,  !- Name
    NExt_Bot_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_Win2,  !- Name
    NExt_Bot_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_Win3,  !- Name
    NExt_Bot_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN2_Win4,  !- Name
    NExt_Bot_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_Win1,  !- Name
    NExt_Bot_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_Win2,  !- Name
    NExt_Bot_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_Win3,  !- Name
    NExt_Bot_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN3_Win4,  !- Name
    NExt_Bot_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_Win1,  !- Name
    NExt_Bot_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_Win2,  !- Name
    NExt_Bot_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_Win3,  !- Name
    NExt_Bot_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN4_Win4,  !- Name
    NExt_Bot_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_Win1,  !- Name
    NExt_Bot_ZN5_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_Win2,  !- Name
    NExt_Bot_ZN5_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_Win3,  !- Name
    NExt_Bot_ZN5_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN5_Win4,  !- Name
    NExt_Bot_ZN5_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_Win1,  !- Name
    NExt_Bot_ZN6_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_Win2,  !- Name
    NExt_Bot_ZN6_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_Win3,  !- Name
    NExt_Bot_ZN6_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_NExt_Bot_ZN6_Win4,  !- Name
    NExt_Bot_ZN6_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_Win1,  !- Name
    EExt_Mid_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_Win2,  !- Name
    EExt_Mid_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_Win3,  !- Name
    EExt_Mid_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN1_Win4,  !- Name
    EExt_Mid_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_Win1,  !- Name
    EExt_Mid_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_Win2,  !- Name
    EExt_Mid_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_Win3,  !- Name
    EExt_Mid_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN2_Win4,  !- Name
    EExt_Mid_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_Win1,  !- Name
    EExt_Mid_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_Win2,  !- Name
    EExt_Mid_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_Win3,  !- Name
    EExt_Mid_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN3_Win4,  !- Name
    EExt_Mid_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_Win1,  !- Name
    EExt_Mid_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_Win2,  !- Name
    EExt_Mid_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_Win3,  !- Name
    EExt_Mid_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Mid_ZN4_Win4,  !- Name
    EExt_Mid_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_Win1,  !- Name
    EExt_Top_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_Win2,  !- Name
    EExt_Top_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_Win3,  !- Name
    EExt_Top_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN1_Win4,  !- Name
    EExt_Top_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_Win1,  !- Name
    EExt_Top_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_Win2,  !- Name
    EExt_Top_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_Win3,  !- Name
    EExt_Top_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN2_Win4,  !- Name
    EExt_Top_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_Win1,  !- Name
    EExt_Top_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_Win2,  !- Name
    EExt_Top_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_Win3,  !- Name
    EExt_Top_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN3_Win4,  !- Name
    EExt_Top_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_Win1,  !- Name
    EExt_Top_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_Win2,  !- Name
    EExt_Top_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_Win3,  !- Name
    EExt_Top_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Top_ZN4_Win4,  !- Name
    EExt_Top_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Win1,  !- Name
    EExt_Bot_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Win2,  !- Name
    EExt_Bot_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Win3,  !- Name
    EExt_Bot_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN1_Win4,  !- Name
    EExt_Bot_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_Win1,  !- Name
    EExt_Bot_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_Win2,  !- Name
    EExt_Bot_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_Win3,  !- Name
    EExt_Bot_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN2_Win4,  !- Name
    EExt_Bot_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_Win1,  !- Name
    EExt_Bot_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_Win2,  !- Name
    EExt_Bot_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_Win3,  !- Name
    EExt_Bot_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN3_Win4,  !- Name
    EExt_Bot_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_Win1,  !- Name
    EExt_Bot_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_Win2,  !- Name
    EExt_Bot_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_Win3,  !- Name
    EExt_Bot_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_EExt_Bot_ZN4_Win4,  !- Name
    EExt_Bot_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_Win1,  !- Name
    WExt_Mid_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_Win2,  !- Name
    WExt_Mid_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_Win3,  !- Name
    WExt_Mid_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN1_Win4,  !- Name
    WExt_Mid_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_Win1,  !- Name
    WExt_Mid_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_Win2,  !- Name
    WExt_Mid_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_Win3,  !- Name
    WExt_Mid_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN2_Win4,  !- Name
    WExt_Mid_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_Win1,  !- Name
    WExt_Mid_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_Win2,  !- Name
    WExt_Mid_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_Win3,  !- Name
    WExt_Mid_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN3_Win4,  !- Name
    WExt_Mid_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_Win1,  !- Name
    WExt_Mid_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_Win2,  !- Name
    WExt_Mid_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_Win3,  !- Name
    WExt_Mid_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Mid_ZN4_Win4,  !- Name
    WExt_Mid_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_Win1,  !- Name
    WExt_Top_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_Win2,  !- Name
    WExt_Top_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_Win3,  !- Name
    WExt_Top_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN1_Win4,  !- Name
    WExt_Top_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_Win1,  !- Name
    WExt_Top_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_Win2,  !- Name
    WExt_Top_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_Win3,  !- Name
    WExt_Top_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN2_Win4,  !- Name
    WExt_Top_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_Win1,  !- Name
    WExt_Top_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_Win2,  !- Name
    WExt_Top_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_Win3,  !- Name
    WExt_Top_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN3_Win4,  !- Name
    WExt_Top_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_Win1,  !- Name
    WExt_Top_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_Win2,  !- Name
    WExt_Top_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_Win3,  !- Name
    WExt_Top_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Top_ZN4_Win4,  !- Name
    WExt_Top_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Win1,  !- Name
    WExt_Bot_ZN1_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Win2,  !- Name
    WExt_Bot_ZN1_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Win3,  !- Name
    WExt_Bot_ZN1_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN1_Win4,  !- Name
    WExt_Bot_ZN1_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_Win1,  !- Name
    WExt_Bot_ZN2_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_Win2,  !- Name
    WExt_Bot_ZN2_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_Win3,  !- Name
    WExt_Bot_ZN2_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN2_Win4,  !- Name
    WExt_Bot_ZN2_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_Win1,  !- Name
    WExt_Bot_ZN3_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_Win2,  !- Name
    WExt_Bot_ZN3_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_Win3,  !- Name
    WExt_Bot_ZN3_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN3_Win4,  !- Name
    WExt_Bot_ZN3_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_Win1,  !- Name
    WExt_Bot_ZN4_Win1,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_Win2,  !- Name
    WExt_Bot_ZN4_Win2,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_Win3,  !- Name
    WExt_Bot_ZN4_Win3,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ActuatorControl_WExt_Bot_ZN4_Win4,  !- Name
    WExt_Bot_ZN4_Win4,       !- Actuated Component Unique Name
    Surface,                 !- Actuated Component Type
    Construction State;      !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    ManagerControl_S,        !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ControlProgram_S;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    ManagerControl_N,        !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ControlProgram_N;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    ManagerControl_E,        !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ControlProgram_E;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    ManagerControl_W,        !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    ControlProgram_W;        !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    ControlProgram_S,        !- Name
    SET ActuatorControl_SExtZones_Lights = Null,  !- Program Line 1
    SET ActuatorControl_SCoreZones_Lights = Null,  !- Program Line 2
    IF SensorControl_S == 1, !- A4
    SET ActuatorControl_SExt_Mid_ZN1_Win1 = CFS_Glz_807_Index,  !- A5
    SET ActuatorControl_SExt_Mid_ZN1_Win2 = CFS_Glz_807_Index,  !- A6
    SET ActuatorControl_SExt_Mid_ZN1_Win3 = CFS_Glz_807_Index,  !- A7
    SET ActuatorControl_SExt_Mid_ZN1_Win4 = CFS_Glz_807_Index,  !- A8
    SET ActuatorControl_SExt_Mid_ZN2_Win1 = CFS_Glz_807_Index,  !- A9
    SET ActuatorControl_SExt_Mid_ZN2_Win2 = CFS_Glz_807_Index,  !- A10
    SET ActuatorControl_SExt_Mid_ZN2_Win3 = CFS_Glz_807_Index,  !- A11
    SET ActuatorControl_SExt_Mid_ZN2_Win4 = CFS_Glz_807_Index,  !- A12
    SET ActuatorControl_SExt_Mid_ZN3_Win1 = CFS_Glz_807_Index,  !- A13
    SET ActuatorControl_SExt_Mid_ZN3_Win2 = CFS_Glz_807_Index,  !- A14
    SET ActuatorControl_SExt_Mid_ZN3_Win3 = CFS_Glz_807_Index,  !- A15
    SET ActuatorControl_SExt_Mid_ZN3_Win4 = CFS_Glz_807_Index,  !- A16
    SET ActuatorControl_SExt_Mid_ZN4_Win1 = CFS_Glz_807_Index,  !- A17
    SET ActuatorControl_SExt_Mid_ZN4_Win2 = CFS_Glz_807_Index,  !- A18
    SET ActuatorControl_SExt_Mid_ZN4_Win3 = CFS_Glz_807_Index,  !- A19
    SET ActuatorControl_SExt_Mid_ZN4_Win4 = CFS_Glz_807_Index,  !- A20
    SET ActuatorControl_SExt_Mid_ZN5_Win1 = CFS_Glz_807_Index,  !- A21
    SET ActuatorControl_SExt_Mid_ZN5_Win2 = CFS_Glz_807_Index,  !- A22
    SET ActuatorControl_SExt_Mid_ZN5_Win3 = CFS_Glz_807_Index,  !- A23
    SET ActuatorControl_SExt_Mid_ZN5_Win4 = CFS_Glz_807_Index,  !- A24
    SET ActuatorControl_SExt_Mid_ZN6_Win1 = CFS_Glz_807_Index,  !- A25
    SET ActuatorControl_SExt_Mid_ZN6_Win2 = CFS_Glz_807_Index,  !- A26
    SET ActuatorControl_SExt_Mid_ZN6_Win3 = CFS_Glz_807_Index,  !- A27
    SET ActuatorControl_SExt_Mid_ZN6_Win4 = CFS_Glz_807_Index,  !- A28
    SET ActuatorControl_SExt_Top_ZN1_Win1 = CFS_Glz_807_Index,  !- A29
    SET ActuatorControl_SExt_Top_ZN1_Win2 = CFS_Glz_807_Index,  !- A30
    SET ActuatorControl_SExt_Top_ZN1_Win3 = CFS_Glz_807_Index,  !- A31
    SET ActuatorControl_SExt_Top_ZN1_Win4 = CFS_Glz_807_Index,  !- A32
    SET ActuatorControl_SExt_Top_ZN2_Win1 = CFS_Glz_807_Index,  !- A33
    SET ActuatorControl_SExt_Top_ZN2_Win2 = CFS_Glz_807_Index,  !- A34
    SET ActuatorControl_SExt_Top_ZN2_Win3 = CFS_Glz_807_Index,  !- A35
    SET ActuatorControl_SExt_Top_ZN2_Win4 = CFS_Glz_807_Index,  !- A36
    SET ActuatorControl_SExt_Top_ZN3_Win1 = CFS_Glz_807_Index,  !- A37
    SET ActuatorControl_SExt_Top_ZN3_Win2 = CFS_Glz_807_Index,  !- A38
    SET ActuatorControl_SExt_Top_ZN3_Win3 = CFS_Glz_807_Index,  !- A39
    SET ActuatorControl_SExt_Top_ZN3_Win4 = CFS_Glz_807_Index,  !- A40
    SET ActuatorControl_SExt_Top_ZN4_Win1 = CFS_Glz_807_Index,  !- A41
    SET ActuatorControl_SExt_Top_ZN4_Win2 = CFS_Glz_807_Index,  !- A42
    SET ActuatorControl_SExt_Top_ZN4_Win3 = CFS_Glz_807_Index,  !- A43
    SET ActuatorControl_SExt_Top_ZN4_Win4 = CFS_Glz_807_Index,  !- A44
    SET ActuatorControl_SExt_Top_ZN5_Win1 = CFS_Glz_807_Index,  !- A45
    SET ActuatorControl_SExt_Top_ZN5_Win2 = CFS_Glz_807_Index,  !- A46
    SET ActuatorControl_SExt_Top_ZN5_Win3 = CFS_Glz_807_Index,  !- A47
    SET ActuatorControl_SExt_Top_ZN5_Win4 = CFS_Glz_807_Index,  !- A48
    SET ActuatorControl_SExt_Top_ZN6_Win1 = CFS_Glz_807_Index,  !- A49
    SET ActuatorControl_SExt_Top_ZN6_Win2 = CFS_Glz_807_Index,  !- A50
    SET ActuatorControl_SExt_Top_ZN6_Win3 = CFS_Glz_807_Index,  !- A51
    SET ActuatorControl_SExt_Top_ZN6_Win4 = CFS_Glz_807_Index,  !- A52
    SET ActuatorControl_SExt_Bot_ZN1_Win1 = CFS_Glz_807_Index,  !- A53
    SET ActuatorControl_SExt_Bot_ZN1_Win2 = CFS_Glz_807_Index,  !- A54
    SET ActuatorControl_SExt_Bot_ZN1_Win3 = CFS_Glz_807_Index,  !- A55
    SET ActuatorControl_SExt_Bot_ZN1_Win4 = CFS_Glz_807_Index,  !- A56
    SET ActuatorControl_SExt_Bot_ZN2_Win1 = CFS_Glz_807_Index,  !- A57
    SET ActuatorControl_SExt_Bot_ZN2_Win2 = CFS_Glz_807_Index,  !- A58
    SET ActuatorControl_SExt_Bot_ZN2_Win3 = CFS_Glz_807_Index,  !- A59
    SET ActuatorControl_SExt_Bot_ZN2_Win4 = CFS_Glz_807_Index,  !- A60
    SET ActuatorControl_SExt_Bot_ZN3_Win1 = CFS_Glz_807_Index,  !- A61
    SET ActuatorControl_SExt_Bot_ZN3_Win2 = CFS_Glz_807_Index,  !- A62
    SET ActuatorControl_SExt_Bot_ZN3_Win3 = CFS_Glz_807_Index,  !- A63
    SET ActuatorControl_SExt_Bot_ZN3_Win4 = CFS_Glz_807_Index,  !- A64
    SET ActuatorControl_SExt_Bot_ZN4_Win1 = CFS_Glz_807_Index,  !- A65
    SET ActuatorControl_SExt_Bot_ZN4_Win2 = CFS_Glz_807_Index,  !- A66
    SET ActuatorControl_SExt_Bot_ZN4_Win3 = CFS_Glz_807_Index,  !- A67
    SET ActuatorControl_SExt_Bot_ZN4_Win4 = CFS_Glz_807_Index,  !- A68
    SET ActuatorControl_SExt_Bot_ZN5_Win1 = CFS_Glz_807_Index,  !- A69
    SET ActuatorControl_SExt_Bot_ZN5_Win2 = CFS_Glz_807_Index,  !- A70
    SET ActuatorControl_SExt_Bot_ZN5_Win3 = CFS_Glz_807_Index,  !- A71
    SET ActuatorControl_SExt_Bot_ZN5_Win4 = CFS_Glz_807_Index,  !- A72
    SET ActuatorControl_SExt_Bot_ZN6_Win1 = CFS_Glz_807_Index,  !- A73
    SET ActuatorControl_SExt_Bot_ZN6_Win2 = CFS_Glz_807_Index,  !- A74
    SET ActuatorControl_SExt_Bot_ZN6_Win3 = CFS_Glz_807_Index,  !- A75
    SET ActuatorControl_SExt_Bot_ZN6_Win4 = CFS_Glz_807_Index,  !- A76
    SET ActuatorControl_SExt_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A77
    SET ActuatorControl_SExt_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A78
    SET ActuatorControl_SExt_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A79
    SET ActuatorControl_SExt_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A80
    SET ActuatorControl_SExt_Mid_ZN5_Ceiling = DropCeiling_Index,  !- A81
    SET ActuatorControl_SExt_Mid_ZN6_Ceiling = DropCeiling_Index,  !- A82
    SET ActuatorControl_SCore_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A83
    SET ActuatorControl_SCore_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A84
    SET ActuatorControl_SCore_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A85
    SET ActuatorControl_SCore_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A86
    SET ActuatorControl_SCore_Mid_ZN5_Ceiling = DropCeiling_Index,  !- A87
    SET ActuatorControl_SCore_Mid_ZN6_Ceiling = DropCeiling_Index,  !- A88
    SET ActuatorControl_SExt_Mid_ZN1_floor = int_slab_floor_Index,  !- A89
    SET ActuatorControl_SExt_Mid_ZN2_floor = int_slab_floor_Index,  !- A90
    SET ActuatorControl_SExt_Mid_ZN3_floor = int_slab_floor_Index,  !- A91
    SET ActuatorControl_SExt_Mid_ZN4_floor = int_slab_floor_Index,  !- A92
    SET ActuatorControl_SExt_Mid_ZN5_floor = int_slab_floor_Index,  !- A93
    SET ActuatorControl_SExt_Mid_ZN6_floor = int_slab_floor_Index,  !- A94
    SET ActuatorControl_SCore_Mid_ZN1_floor = int_slab_floor_Index,  !- A95
    SET ActuatorControl_SCore_Mid_ZN2_floor = int_slab_floor_Index,  !- A96
    SET ActuatorControl_SCore_Mid_ZN3_floor = int_slab_floor_Index,  !- A97
    SET ActuatorControl_SCore_Mid_ZN4_floor = int_slab_floor_Index,  !- A98
    SET ActuatorControl_SCore_Mid_ZN5_floor = int_slab_floor_Index,  !- A99
    SET ActuatorControl_SCore_Mid_ZN6_floor = int_slab_floor_Index,  !- A100
    SET ActuatorControl_SExt_Mid_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A101
    SET ActuatorControl_SExt_Mid_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A102
    SET ActuatorControl_SExt_Mid_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A103
    SET ActuatorControl_SExt_Mid_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A104
    SET ActuatorControl_SExt_Mid_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A105
    SET ActuatorControl_SExt_Mid_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A106
    SET ActuatorControl_SCore_Mid_ZN1_IntWallS = int_wall_Index,  !- A107
    SET ActuatorControl_SCore_Mid_ZN2_IntWallS = int_wall_Index,  !- A108
    SET ActuatorControl_SCore_Mid_ZN3_IntWallS = int_wall_Index,  !- A109
    SET ActuatorControl_SCore_Mid_ZN4_IntWallS = int_wall_Index,  !- A110
    SET ActuatorControl_SCore_Mid_ZN5_IntWallS = int_wall_Index,  !- A111
    SET ActuatorControl_SCore_Mid_ZN6_IntWallS = int_wall_Index,  !- A112
    SET ActuatorControl_SExt_Mid_ZN1_IntWallW = int_wall_Index,  !- A113
    SET ActuatorControl_SExt_Mid_ZN2_IntWallW = int_wall_Index,  !- A114
    SET ActuatorControl_SExt_Mid_ZN3_IntWallW = int_wall_Index,  !- A115
    SET ActuatorControl_SExt_Mid_ZN4_IntWallW = int_wall_Index,  !- A116
    SET ActuatorControl_SExt_Mid_ZN5_IntWallW = int_wall_Index,  !- A117
    SET ActuatorControl_SExt_Mid_ZN6_IntWallW = int_wall_Index,  !- A118
    SET ActuatorControl_SCore_Mid_ZN1_IntWallW = int_wall_Index,  !- A119
    SET ActuatorControl_SCore_Mid_ZN2_IntWallW = int_wall_Index,  !- A120
    SET ActuatorControl_SCore_Mid_ZN3_IntWallW = int_wall_Index,  !- A121
    SET ActuatorControl_SCore_Mid_ZN4_IntWallW = int_wall_Index,  !- A122
    SET ActuatorControl_SCore_Mid_ZN5_IntWallW = int_wall_Index,  !- A123
    SET ActuatorControl_SCore_Mid_ZN6_IntWallW = int_wall_Index,  !- A124
    SET ActuatorControl_SExt_Mid_ZN1_IntWallN = int_wall_Index,  !- A125
    SET ActuatorControl_SExt_Mid_ZN2_IntWallN = int_wall_Index,  !- A126
    SET ActuatorControl_SExt_Mid_ZN3_IntWallN = int_wall_Index,  !- A127
    SET ActuatorControl_SExt_Mid_ZN4_IntWallN = int_wall_Index,  !- A128
    SET ActuatorControl_SExt_Mid_ZN5_IntWallN = int_wall_Index,  !- A129
    SET ActuatorControl_SExt_Mid_ZN6_IntWallN = int_wall_Index,  !- A130
    SET ActuatorControl_SCore_Mid_ZN1_IntWallN = int_wall_Index,  !- A131
    SET ActuatorControl_SCore_Mid_ZN2_IntWallN = int_wall_Index,  !- A132
    SET ActuatorControl_SCore_Mid_ZN3_IntWallN = int_wall_Index,  !- A133
    SET ActuatorControl_SCore_Mid_ZN4_IntWallN = int_wall_Index,  !- A134
    SET ActuatorControl_SCore_Mid_ZN5_IntWallN = int_wall_Index,  !- A135
    SET ActuatorControl_SCore_Mid_ZN6_IntWallN = int_wall_Index,  !- A136
    SET ActuatorControl_SExt_Mid_ZN1_IntWallE = int_wall_Index,  !- A137
    SET ActuatorControl_SExt_Mid_ZN2_IntWallE = int_wall_Index,  !- A138
    SET ActuatorControl_SExt_Mid_ZN3_IntWallE = int_wall_Index,  !- A139
    SET ActuatorControl_SExt_Mid_ZN4_IntWallE = int_wall_Index,  !- A140
    SET ActuatorControl_SExt_Mid_ZN5_IntWallE = int_wall_Index,  !- A141
    SET ActuatorControl_SExt_Mid_ZN6_IntWallE = int_wall_Index,  !- A142
    SET ActuatorControl_SCore_Mid_ZN1_IntWallE = int_wall_Index,  !- A143
    SET ActuatorControl_SCore_Mid_ZN2_IntWallE = int_wall_Index,  !- A144
    SET ActuatorControl_SCore_Mid_ZN3_IntWallE = int_wall_Index,  !- A145
    SET ActuatorControl_SCore_Mid_ZN4_IntWallE = int_wall_Index,  !- A146
    SET ActuatorControl_SCore_Mid_ZN5_IntWallE = int_wall_Index,  !- A147
    SET ActuatorControl_SCore_Mid_ZN6_IntWallE = int_wall_Index,  !- A148
    SET ActuatorControl_SExt_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A149
    SET ActuatorControl_SExt_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A150
    SET ActuatorControl_SExt_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A151
    SET ActuatorControl_SExt_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A152
    SET ActuatorControl_SExt_Bot_ZN5_Ceiling = DropCeiling_Index,  !- A153
    SET ActuatorControl_SExt_Bot_ZN6_Ceiling = DropCeiling_Index,  !- A154
    SET ActuatorControl_SCore_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A155
    SET ActuatorControl_SCore_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A156
    SET ActuatorControl_SCore_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A157
    SET ActuatorControl_SCore_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A158
    SET ActuatorControl_SCore_Bot_ZN5_Ceiling = DropCeiling_Index,  !- A159
    SET ActuatorControl_SCore_Bot_ZN6_Ceiling = DropCeiling_Index,  !- A160
    SET ActuatorControl_SExt_Bot_ZN1_floor = int_slab_floor_Index,  !- A161
    SET ActuatorControl_SExt_Bot_ZN2_floor = int_slab_floor_Index,  !- A162
    SET ActuatorControl_SExt_Bot_ZN3_floor = int_slab_floor_Index,  !- A163
    SET ActuatorControl_SExt_Bot_ZN4_floor = int_slab_floor_Index,  !- A164
    SET ActuatorControl_SExt_Bot_ZN5_floor = int_slab_floor_Index,  !- A165
    SET ActuatorControl_SExt_Bot_ZN6_floor = int_slab_floor_Index,  !- A166
    SET ActuatorControl_SCore_Bot_ZN1_floor = int_slab_floor_Index,  !- A167
    SET ActuatorControl_SCore_Bot_ZN2_floor = int_slab_floor_Index,  !- A168
    SET ActuatorControl_SCore_Bot_ZN3_floor = int_slab_floor_Index,  !- A169
    SET ActuatorControl_SCore_Bot_ZN4_floor = int_slab_floor_Index,  !- A170
    SET ActuatorControl_SCore_Bot_ZN5_floor = int_slab_floor_Index,  !- A171
    SET ActuatorControl_SCore_Bot_ZN6_floor = int_slab_floor_Index,  !- A172
    SET ActuatorControl_SExt_Bot_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A173
    SET ActuatorControl_SExt_Bot_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A174
    SET ActuatorControl_SExt_Bot_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A175
    SET ActuatorControl_SExt_Bot_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A176
    SET ActuatorControl_SExt_Bot_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A177
    SET ActuatorControl_SExt_Bot_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A178
    SET ActuatorControl_SCore_Bot_ZN1_IntWallS = int_wall_Index,  !- A179
    SET ActuatorControl_SCore_Bot_ZN2_IntWallS = int_wall_Index,  !- A180
    SET ActuatorControl_SCore_Bot_ZN3_IntWallS = int_wall_Index,  !- A181
    SET ActuatorControl_SCore_Bot_ZN4_IntWallS = int_wall_Index,  !- A182
    SET ActuatorControl_SCore_Bot_ZN5_IntWallS = int_wall_Index,  !- A183
    SET ActuatorControl_SCore_Bot_ZN6_IntWallS = int_wall_Index,  !- A184
    SET ActuatorControl_SExt_Bot_ZN1_IntWallW = int_wall_Index,  !- A185
    SET ActuatorControl_SExt_Bot_ZN2_IntWallW = int_wall_Index,  !- A186
    SET ActuatorControl_SExt_Bot_ZN3_IntWallW = int_wall_Index,  !- A187
    SET ActuatorControl_SExt_Bot_ZN4_IntWallW = int_wall_Index,  !- A188
    SET ActuatorControl_SExt_Bot_ZN5_IntWallW = int_wall_Index,  !- A189
    SET ActuatorControl_SExt_Bot_ZN6_IntWallW = int_wall_Index,  !- A190
    SET ActuatorControl_SCore_Bot_ZN1_IntWallW = int_wall_Index,  !- A191
    SET ActuatorControl_SCore_Bot_ZN2_IntWallW = int_wall_Index,  !- A192
    SET ActuatorControl_SCore_Bot_ZN3_IntWallW = int_wall_Index,  !- A193
    SET ActuatorControl_SCore_Bot_ZN4_IntWallW = int_wall_Index,  !- A194
    SET ActuatorControl_SCore_Bot_ZN5_IntWallW = int_wall_Index,  !- A195
    SET ActuatorControl_SCore_Bot_ZN6_IntWallW = int_wall_Index,  !- A196
    SET ActuatorControl_SExt_Bot_ZN1_IntWallN = int_wall_Index,  !- A197
    SET ActuatorControl_SExt_Bot_ZN2_IntWallN = int_wall_Index,  !- A198
    SET ActuatorControl_SExt_Bot_ZN3_IntWallN = int_wall_Index,  !- A199
    SET ActuatorControl_SExt_Bot_ZN4_IntWallN = int_wall_Index,  !- A200
    SET ActuatorControl_SExt_Bot_ZN5_IntWallN = int_wall_Index,  !- A201
    SET ActuatorControl_SExt_Bot_ZN6_IntWallN = int_wall_Index,  !- A202
    SET ActuatorControl_SCore_Bot_ZN1_IntWallN = int_wall_Index,  !- A203
    SET ActuatorControl_SCore_Bot_ZN2_IntWallN = int_wall_Index,  !- A204
    SET ActuatorControl_SCore_Bot_ZN3_IntWallN = int_wall_Index,  !- A205
    SET ActuatorControl_SCore_Bot_ZN4_IntWallN = int_wall_Index,  !- A206
    SET ActuatorControl_SCore_Bot_ZN5_IntWallN = int_wall_Index,  !- A207
    SET ActuatorControl_SCore_Bot_ZN6_IntWallN = int_wall_Index,  !- A208
    SET ActuatorControl_SExt_Bot_ZN1_IntWallE = int_wall_Index,  !- A209
    SET ActuatorControl_SExt_Bot_ZN2_IntWallE = int_wall_Index,  !- A210
    SET ActuatorControl_SExt_Bot_ZN3_IntWallE = int_wall_Index,  !- A211
    SET ActuatorControl_SExt_Bot_ZN4_IntWallE = int_wall_Index,  !- A212
    SET ActuatorControl_SExt_Bot_ZN5_IntWallE = int_wall_Index,  !- A213
    SET ActuatorControl_SExt_Bot_ZN6_IntWallE = int_wall_Index,  !- A214
    SET ActuatorControl_SCore_Bot_ZN1_IntWallE = int_wall_Index,  !- A215
    SET ActuatorControl_SCore_Bot_ZN2_IntWallE = int_wall_Index,  !- A216
    SET ActuatorControl_SCore_Bot_ZN3_IntWallE = int_wall_Index,  !- A217
    SET ActuatorControl_SCore_Bot_ZN4_IntWallE = int_wall_Index,  !- A218
    SET ActuatorControl_SCore_Bot_ZN5_IntWallE = int_wall_Index,  !- A219
    SET ActuatorControl_SCore_Bot_ZN6_IntWallE = int_wall_Index,  !- A220
    SET ActuatorControl_SExt_Top_ZN1_Ceiling = DropCeiling_Index,  !- A221
    SET ActuatorControl_SExt_Top_ZN2_Ceiling = DropCeiling_Index,  !- A222
    SET ActuatorControl_SExt_Top_ZN3_Ceiling = DropCeiling_Index,  !- A223
    SET ActuatorControl_SExt_Top_ZN4_Ceiling = DropCeiling_Index,  !- A224
    SET ActuatorControl_SExt_Top_ZN5_Ceiling = DropCeiling_Index,  !- A225
    SET ActuatorControl_SExt_Top_ZN6_Ceiling = DropCeiling_Index,  !- A226
    SET ActuatorControl_SCore_Top_ZN1_Ceiling = DropCeiling_Index,  !- A227
    SET ActuatorControl_SCore_Top_ZN2_Ceiling = DropCeiling_Index,  !- A228
    SET ActuatorControl_SCore_Top_ZN3_Ceiling = DropCeiling_Index,  !- A229
    SET ActuatorControl_SCore_Top_ZN4_Ceiling = DropCeiling_Index,  !- A230
    SET ActuatorControl_SCore_Top_ZN5_Ceiling = DropCeiling_Index,  !- A231
    SET ActuatorControl_SCore_Top_ZN6_Ceiling = DropCeiling_Index,  !- A232
    SET ActuatorControl_SExt_Top_ZN1_floor = int_slab_floor_Index,  !- A233
    SET ActuatorControl_SExt_Top_ZN2_floor = int_slab_floor_Index,  !- A234
    SET ActuatorControl_SExt_Top_ZN3_floor = int_slab_floor_Index,  !- A235
    SET ActuatorControl_SExt_Top_ZN4_floor = int_slab_floor_Index,  !- A236
    SET ActuatorControl_SExt_Top_ZN5_floor = int_slab_floor_Index,  !- A237
    SET ActuatorControl_SExt_Top_ZN6_floor = int_slab_floor_Index,  !- A238
    SET ActuatorControl_SCore_Top_ZN1_floor = int_slab_floor_Index,  !- A239
    SET ActuatorControl_SCore_Top_ZN2_floor = int_slab_floor_Index,  !- A240
    SET ActuatorControl_SCore_Top_ZN3_floor = int_slab_floor_Index,  !- A241
    SET ActuatorControl_SCore_Top_ZN4_floor = int_slab_floor_Index,  !- A242
    SET ActuatorControl_SCore_Top_ZN5_floor = int_slab_floor_Index,  !- A243
    SET ActuatorControl_SCore_Top_ZN6_floor = int_slab_floor_Index,  !- A244
    SET ActuatorControl_SExt_Top_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A245
    SET ActuatorControl_SExt_Top_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A246
    SET ActuatorControl_SExt_Top_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A247
    SET ActuatorControl_SExt_Top_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A248
    SET ActuatorControl_SExt_Top_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A249
    SET ActuatorControl_SExt_Top_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A250
    SET ActuatorControl_SCore_Top_ZN1_IntWallS = int_wall_Index,  !- A251
    SET ActuatorControl_SCore_Top_ZN2_IntWallS = int_wall_Index,  !- A252
    SET ActuatorControl_SCore_Top_ZN3_IntWallS = int_wall_Index,  !- A253
    SET ActuatorControl_SCore_Top_ZN4_IntWallS = int_wall_Index,  !- A254
    SET ActuatorControl_SCore_Top_ZN5_IntWallS = int_wall_Index,  !- A255
    SET ActuatorControl_SCore_Top_ZN6_IntWallS = int_wall_Index,  !- A256
    SET ActuatorControl_SExt_Top_ZN1_IntWallW = int_wall_Index,  !- A257
    SET ActuatorControl_SExt_Top_ZN2_IntWallW = int_wall_Index,  !- A258
    SET ActuatorControl_SExt_Top_ZN3_IntWallW = int_wall_Index,  !- A259
    SET ActuatorControl_SExt_Top_ZN4_IntWallW = int_wall_Index,  !- A260
    SET ActuatorControl_SExt_Top_ZN5_IntWallW = int_wall_Index,  !- A261
    SET ActuatorControl_SExt_Top_ZN6_IntWallW = int_wall_Index,  !- A262
    SET ActuatorControl_SCore_Top_ZN1_IntWallW = int_wall_Index,  !- A263
    SET ActuatorControl_SCore_Top_ZN2_IntWallW = int_wall_Index,  !- A264
    SET ActuatorControl_SCore_Top_ZN3_IntWallW = int_wall_Index,  !- A265
    SET ActuatorControl_SCore_Top_ZN4_IntWallW = int_wall_Index,  !- A266
    SET ActuatorControl_SCore_Top_ZN5_IntWallW = int_wall_Index,  !- A267
    SET ActuatorControl_SCore_Top_ZN6_IntWallW = int_wall_Index,  !- A268
    SET ActuatorControl_SExt_Top_ZN1_IntWallN = int_wall_Index,  !- A269
    SET ActuatorControl_SExt_Top_ZN2_IntWallN = int_wall_Index,  !- A270
    SET ActuatorControl_SExt_Top_ZN3_IntWallN = int_wall_Index,  !- A271
    SET ActuatorControl_SExt_Top_ZN4_IntWallN = int_wall_Index,  !- A272
    SET ActuatorControl_SExt_Top_ZN5_IntWallN = int_wall_Index,  !- A273
    SET ActuatorControl_SExt_Top_ZN6_IntWallN = int_wall_Index,  !- A274
    SET ActuatorControl_SCore_Top_ZN1_IntWallN = int_wall_Index,  !- A275
    SET ActuatorControl_SCore_Top_ZN2_IntWallN = int_wall_Index,  !- A276
    SET ActuatorControl_SCore_Top_ZN3_IntWallN = int_wall_Index,  !- A277
    SET ActuatorControl_SCore_Top_ZN4_IntWallN = int_wall_Index,  !- A278
    SET ActuatorControl_SCore_Top_ZN5_IntWallN = int_wall_Index,  !- A279
    SET ActuatorControl_SCore_Top_ZN6_IntWallN = int_wall_Index,  !- A280
    SET ActuatorControl_SExt_Top_ZN1_IntWallE = int_wall_Index,  !- A281
    SET ActuatorControl_SExt_Top_ZN2_IntWallE = int_wall_Index,  !- A282
    SET ActuatorControl_SExt_Top_ZN3_IntWallE = int_wall_Index,  !- A283
    SET ActuatorControl_SExt_Top_ZN4_IntWallE = int_wall_Index,  !- A284
    SET ActuatorControl_SExt_Top_ZN5_IntWallE = int_wall_Index,  !- A285
    SET ActuatorControl_SExt_Top_ZN6_IntWallE = int_wall_Index,  !- A286
    SET ActuatorControl_SCore_Top_ZN1_IntWallE = int_wall_Index,  !- A287
    SET ActuatorControl_SCore_Top_ZN2_IntWallE = int_wall_Index,  !- A288
    SET ActuatorControl_SCore_Top_ZN3_IntWallE = int_wall_Index,  !- A289
    SET ActuatorControl_SCore_Top_ZN4_IntWallE = int_wall_Index,  !- A290
    SET ActuatorControl_SCore_Top_ZN5_IntWallE = int_wall_Index,  !- A291
    SET ActuatorControl_SCore_Top_ZN6_IntWallE = int_wall_Index,  !- A292
    ELSEIF SensorControl_S == 2,  !- A293
    SET ActuatorControl_SExtZones_Lights = 0,  !- A294
    SET ActuatorControl_SCoreZones_Lights = 0,  !- A295
    SET ActuatorControl_SExtZones_Lights = ExtLight_S_IntShd,  !- A296
    SET ActuatorControl_SCoreZones_Lights = CoreLight_S_IntShd,  !- A297
    SET ActuatorControl_SExt_Mid_ZN1_Win1 = CFS_Glz_815_Index,  !- A298
    SET ActuatorControl_SExt_Mid_ZN1_Win2 = CFS_Glz_815_Index,  !- A299
    SET ActuatorControl_SExt_Mid_ZN1_Win3 = CFS_Glz_815_Index,  !- A300
    SET ActuatorControl_SExt_Mid_ZN1_Win4 = CFS_Glz_815_Index,  !- A301
    SET ActuatorControl_SExt_Mid_ZN2_Win1 = CFS_Glz_815_Index,  !- A302
    SET ActuatorControl_SExt_Mid_ZN2_Win2 = CFS_Glz_815_Index,  !- A303
    SET ActuatorControl_SExt_Mid_ZN2_Win3 = CFS_Glz_815_Index,  !- A304
    SET ActuatorControl_SExt_Mid_ZN2_Win4 = CFS_Glz_815_Index,  !- A305
    SET ActuatorControl_SExt_Mid_ZN3_Win1 = CFS_Glz_815_Index,  !- A306
    SET ActuatorControl_SExt_Mid_ZN3_Win2 = CFS_Glz_815_Index,  !- A307
    SET ActuatorControl_SExt_Mid_ZN3_Win3 = CFS_Glz_815_Index,  !- A308
    SET ActuatorControl_SExt_Mid_ZN3_Win4 = CFS_Glz_815_Index,  !- A309
    SET ActuatorControl_SExt_Mid_ZN4_Win1 = CFS_Glz_815_Index,  !- A310
    SET ActuatorControl_SExt_Mid_ZN4_Win2 = CFS_Glz_815_Index,  !- A311
    SET ActuatorControl_SExt_Mid_ZN4_Win3 = CFS_Glz_815_Index,  !- A312
    SET ActuatorControl_SExt_Mid_ZN4_Win4 = CFS_Glz_815_Index,  !- A313
    SET ActuatorControl_SExt_Mid_ZN5_Win1 = CFS_Glz_815_Index,  !- A314
    SET ActuatorControl_SExt_Mid_ZN5_Win2 = CFS_Glz_815_Index,  !- A315
    SET ActuatorControl_SExt_Mid_ZN5_Win3 = CFS_Glz_815_Index,  !- A316
    SET ActuatorControl_SExt_Mid_ZN5_Win4 = CFS_Glz_815_Index,  !- A317
    SET ActuatorControl_SExt_Mid_ZN6_Win1 = CFS_Glz_815_Index,  !- A318
    SET ActuatorControl_SExt_Mid_ZN6_Win2 = CFS_Glz_815_Index,  !- A319
    SET ActuatorControl_SExt_Mid_ZN6_Win3 = CFS_Glz_815_Index,  !- A320
    SET ActuatorControl_SExt_Mid_ZN6_Win4 = CFS_Glz_815_Index,  !- A321
    SET ActuatorControl_SExt_Top_ZN1_Win1 = CFS_Glz_815_Index,  !- A322
    SET ActuatorControl_SExt_Top_ZN1_Win2 = CFS_Glz_815_Index,  !- A323
    SET ActuatorControl_SExt_Top_ZN1_Win3 = CFS_Glz_815_Index,  !- A324
    SET ActuatorControl_SExt_Top_ZN1_Win4 = CFS_Glz_815_Index,  !- A325
    SET ActuatorControl_SExt_Top_ZN2_Win1 = CFS_Glz_815_Index,  !- A326
    SET ActuatorControl_SExt_Top_ZN2_Win2 = CFS_Glz_815_Index,  !- A327
    SET ActuatorControl_SExt_Top_ZN2_Win3 = CFS_Glz_815_Index,  !- A328
    SET ActuatorControl_SExt_Top_ZN2_Win4 = CFS_Glz_815_Index,  !- A329
    SET ActuatorControl_SExt_Top_ZN3_Win1 = CFS_Glz_815_Index,  !- A330
    SET ActuatorControl_SExt_Top_ZN3_Win2 = CFS_Glz_815_Index,  !- A331
    SET ActuatorControl_SExt_Top_ZN3_Win3 = CFS_Glz_815_Index,  !- A332
    SET ActuatorControl_SExt_Top_ZN3_Win4 = CFS_Glz_815_Index,  !- A333
    SET ActuatorControl_SExt_Top_ZN4_Win1 = CFS_Glz_815_Index,  !- A334
    SET ActuatorControl_SExt_Top_ZN4_Win2 = CFS_Glz_815_Index,  !- A335
    SET ActuatorControl_SExt_Top_ZN4_Win3 = CFS_Glz_815_Index,  !- A336
    SET ActuatorControl_SExt_Top_ZN4_Win4 = CFS_Glz_815_Index,  !- A337
    SET ActuatorControl_SExt_Top_ZN5_Win1 = CFS_Glz_815_Index,  !- A338
    SET ActuatorControl_SExt_Top_ZN5_Win2 = CFS_Glz_815_Index,  !- A339
    SET ActuatorControl_SExt_Top_ZN5_Win3 = CFS_Glz_815_Index,  !- A340
    SET ActuatorControl_SExt_Top_ZN5_Win4 = CFS_Glz_815_Index,  !- A341
    SET ActuatorControl_SExt_Top_ZN6_Win1 = CFS_Glz_815_Index,  !- A342
    SET ActuatorControl_SExt_Top_ZN6_Win2 = CFS_Glz_815_Index,  !- A343
    SET ActuatorControl_SExt_Top_ZN6_Win3 = CFS_Glz_815_Index,  !- A344
    SET ActuatorControl_SExt_Top_ZN6_Win4 = CFS_Glz_815_Index,  !- A345
    SET ActuatorControl_SExt_Bot_ZN1_Win1 = CFS_Glz_815_Index,  !- A346
    SET ActuatorControl_SExt_Bot_ZN1_Win2 = CFS_Glz_815_Index,  !- A347
    SET ActuatorControl_SExt_Bot_ZN1_Win3 = CFS_Glz_815_Index,  !- A348
    SET ActuatorControl_SExt_Bot_ZN1_Win4 = CFS_Glz_815_Index,  !- A349
    SET ActuatorControl_SExt_Bot_ZN2_Win1 = CFS_Glz_815_Index,  !- A350
    SET ActuatorControl_SExt_Bot_ZN2_Win2 = CFS_Glz_815_Index,  !- A351
    SET ActuatorControl_SExt_Bot_ZN2_Win3 = CFS_Glz_815_Index,  !- A352
    SET ActuatorControl_SExt_Bot_ZN2_Win4 = CFS_Glz_815_Index,  !- A353
    SET ActuatorControl_SExt_Bot_ZN3_Win1 = CFS_Glz_815_Index,  !- A354
    SET ActuatorControl_SExt_Bot_ZN3_Win2 = CFS_Glz_815_Index,  !- A355
    SET ActuatorControl_SExt_Bot_ZN3_Win3 = CFS_Glz_815_Index,  !- A356
    SET ActuatorControl_SExt_Bot_ZN3_Win4 = CFS_Glz_815_Index,  !- A357
    SET ActuatorControl_SExt_Bot_ZN4_Win1 = CFS_Glz_815_Index,  !- A358
    SET ActuatorControl_SExt_Bot_ZN4_Win2 = CFS_Glz_815_Index,  !- A359
    SET ActuatorControl_SExt_Bot_ZN4_Win3 = CFS_Glz_815_Index,  !- A360
    SET ActuatorControl_SExt_Bot_ZN4_Win4 = CFS_Glz_815_Index,  !- A361
    SET ActuatorControl_SExt_Bot_ZN5_Win1 = CFS_Glz_815_Index,  !- A362
    SET ActuatorControl_SExt_Bot_ZN5_Win2 = CFS_Glz_815_Index,  !- A363
    SET ActuatorControl_SExt_Bot_ZN5_Win3 = CFS_Glz_815_Index,  !- A364
    SET ActuatorControl_SExt_Bot_ZN5_Win4 = CFS_Glz_815_Index,  !- A365
    SET ActuatorControl_SExt_Bot_ZN6_Win1 = CFS_Glz_815_Index,  !- A366
    SET ActuatorControl_SExt_Bot_ZN6_Win2 = CFS_Glz_815_Index,  !- A367
    SET ActuatorControl_SExt_Bot_ZN6_Win3 = CFS_Glz_815_Index,  !- A368
    SET ActuatorControl_SExt_Bot_ZN6_Win4 = CFS_Glz_815_Index,  !- A369
    SET ActuatorControl_SExt_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A370
    SET ActuatorControl_SExt_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A371
    SET ActuatorControl_SExt_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A372
    SET ActuatorControl_SExt_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A373
    SET ActuatorControl_SExt_Mid_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A374
    SET ActuatorControl_SExt_Mid_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A375
    SET ActuatorControl_SCore_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A376
    SET ActuatorControl_SCore_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A377
    SET ActuatorControl_SCore_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A378
    SET ActuatorControl_SCore_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A379
    SET ActuatorControl_SCore_Mid_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A380
    SET ActuatorControl_SCore_Mid_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A381
    SET ActuatorControl_SExt_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A382
    SET ActuatorControl_SExt_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A383
    SET ActuatorControl_SExt_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A384
    SET ActuatorControl_SExt_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A385
    SET ActuatorControl_SExt_Mid_ZN5_floor = int_slab_floor_IntShd_Index,  !- A386
    SET ActuatorControl_SExt_Mid_ZN6_floor = int_slab_floor_IntShd_Index,  !- A387
    SET ActuatorControl_SCore_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A388
    SET ActuatorControl_SCore_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A389
    SET ActuatorControl_SCore_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A390
    SET ActuatorControl_SCore_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A391
    SET ActuatorControl_SCore_Mid_ZN5_floor = int_slab_floor_IntShd_Index,  !- A392
    SET ActuatorControl_SCore_Mid_ZN6_floor = int_slab_floor_IntShd_Index,  !- A393
    SET ActuatorControl_SExt_Mid_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A394
    SET ActuatorControl_SExt_Mid_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A395
    SET ActuatorControl_SExt_Mid_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A396
    SET ActuatorControl_SExt_Mid_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A397
    SET ActuatorControl_SExt_Mid_ZN5_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A398
    SET ActuatorControl_SExt_Mid_ZN6_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A399
    SET ActuatorControl_SCore_Mid_ZN1_IntWallS = int_wall_IntShd_Index,  !- A400
    SET ActuatorControl_SCore_Mid_ZN2_IntWallS = int_wall_IntShd_Index,  !- A401
    SET ActuatorControl_SCore_Mid_ZN3_IntWallS = int_wall_IntShd_Index,  !- A402
    SET ActuatorControl_SCore_Mid_ZN4_IntWallS = int_wall_IntShd_Index,  !- A403
    SET ActuatorControl_SCore_Mid_ZN5_IntWallS = int_wall_IntShd_Index,  !- A404
    SET ActuatorControl_SCore_Mid_ZN6_IntWallS = int_wall_IntShd_Index,  !- A405
    SET ActuatorControl_SExt_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A406
    SET ActuatorControl_SExt_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A407
    SET ActuatorControl_SExt_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A408
    SET ActuatorControl_SExt_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A409
    SET ActuatorControl_SExt_Mid_ZN5_IntWallW = int_wall_IntShd_Index,  !- A410
    SET ActuatorControl_SExt_Mid_ZN6_IntWallW = int_wall_IntShd_Index,  !- A411
    SET ActuatorControl_SCore_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A412
    SET ActuatorControl_SCore_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A413
    SET ActuatorControl_SCore_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A414
    SET ActuatorControl_SCore_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A415
    SET ActuatorControl_SCore_Mid_ZN5_IntWallW = int_wall_IntShd_Index,  !- A416
    SET ActuatorControl_SCore_Mid_ZN6_IntWallW = int_wall_IntShd_Index,  !- A417
    SET ActuatorControl_SExt_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A418
    SET ActuatorControl_SExt_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A419
    SET ActuatorControl_SExt_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A420
    SET ActuatorControl_SExt_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A421
    SET ActuatorControl_SExt_Mid_ZN5_IntWallN = int_wall_IntShd_Index,  !- A422
    SET ActuatorControl_SExt_Mid_ZN6_IntWallN = int_wall_IntShd_Index,  !- A423
    SET ActuatorControl_SCore_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A424
    SET ActuatorControl_SCore_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A425
    SET ActuatorControl_SCore_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A426
    SET ActuatorControl_SCore_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A427
    SET ActuatorControl_SCore_Mid_ZN5_IntWallN = int_wall_IntShd_Index,  !- A428
    SET ActuatorControl_SCore_Mid_ZN6_IntWallN = int_wall_IntShd_Index,  !- A429
    SET ActuatorControl_SExt_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A430
    SET ActuatorControl_SExt_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A431
    SET ActuatorControl_SExt_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A432
    SET ActuatorControl_SExt_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A433
    SET ActuatorControl_SExt_Mid_ZN5_IntWallE = int_wall_IntShd_Index,  !- A434
    SET ActuatorControl_SExt_Mid_ZN6_IntWallE = int_wall_IntShd_Index,  !- A435
    SET ActuatorControl_SCore_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A436
    SET ActuatorControl_SCore_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A437
    SET ActuatorControl_SCore_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A438
    SET ActuatorControl_SCore_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A439
    SET ActuatorControl_SCore_Mid_ZN5_IntWallE = int_wall_IntShd_Index,  !- A440
    SET ActuatorControl_SCore_Mid_ZN6_IntWallE = int_wall_IntShd_Index,  !- A441
    SET ActuatorControl_SExt_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A442
    SET ActuatorControl_SExt_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A443
    SET ActuatorControl_SExt_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A444
    SET ActuatorControl_SExt_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A445
    SET ActuatorControl_SExt_Bot_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A446
    SET ActuatorControl_SExt_Bot_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A447
    SET ActuatorControl_SCore_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A448
    SET ActuatorControl_SCore_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A449
    SET ActuatorControl_SCore_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A450
    SET ActuatorControl_SCore_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A451
    SET ActuatorControl_SCore_Bot_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A452
    SET ActuatorControl_SCore_Bot_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A453
    SET ActuatorControl_SExt_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A454
    SET ActuatorControl_SExt_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A455
    SET ActuatorControl_SExt_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A456
    SET ActuatorControl_SExt_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A457
    SET ActuatorControl_SExt_Bot_ZN5_floor = int_slab_floor_IntShd_Index,  !- A458
    SET ActuatorControl_SExt_Bot_ZN6_floor = int_slab_floor_IntShd_Index,  !- A459
    SET ActuatorControl_SCore_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A460
    SET ActuatorControl_SCore_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A461
    SET ActuatorControl_SCore_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A462
    SET ActuatorControl_SCore_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A463
    SET ActuatorControl_SCore_Bot_ZN5_floor = int_slab_floor_IntShd_Index,  !- A464
    SET ActuatorControl_SCore_Bot_ZN6_floor = int_slab_floor_IntShd_Index,  !- A465
    SET ActuatorControl_SExt_Bot_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A466
    SET ActuatorControl_SExt_Bot_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A467
    SET ActuatorControl_SExt_Bot_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A468
    SET ActuatorControl_SExt_Bot_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A469
    SET ActuatorControl_SExt_Bot_ZN5_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A470
    SET ActuatorControl_SExt_Bot_ZN6_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A471
    SET ActuatorControl_SCore_Bot_ZN1_IntWallS = int_wall_IntShd_Index,  !- A472
    SET ActuatorControl_SCore_Bot_ZN2_IntWallS = int_wall_IntShd_Index,  !- A473
    SET ActuatorControl_SCore_Bot_ZN3_IntWallS = int_wall_IntShd_Index,  !- A474
    SET ActuatorControl_SCore_Bot_ZN4_IntWallS = int_wall_IntShd_Index,  !- A475
    SET ActuatorControl_SCore_Bot_ZN5_IntWallS = int_wall_IntShd_Index,  !- A476
    SET ActuatorControl_SCore_Bot_ZN6_IntWallS = int_wall_IntShd_Index,  !- A477
    SET ActuatorControl_SExt_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A478
    SET ActuatorControl_SExt_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A479
    SET ActuatorControl_SExt_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A480
    SET ActuatorControl_SExt_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A481
    SET ActuatorControl_SExt_Bot_ZN5_IntWallW = int_wall_IntShd_Index,  !- A482
    SET ActuatorControl_SExt_Bot_ZN6_IntWallW = int_wall_IntShd_Index,  !- A483
    SET ActuatorControl_SCore_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A484
    SET ActuatorControl_SCore_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A485
    SET ActuatorControl_SCore_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A486
    SET ActuatorControl_SCore_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A487
    SET ActuatorControl_SCore_Bot_ZN5_IntWallW = int_wall_IntShd_Index,  !- A488
    SET ActuatorControl_SCore_Bot_ZN6_IntWallW = int_wall_IntShd_Index,  !- A489
    SET ActuatorControl_SExt_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A490
    SET ActuatorControl_SExt_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A491
    SET ActuatorControl_SExt_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A492
    SET ActuatorControl_SExt_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A493
    SET ActuatorControl_SExt_Bot_ZN5_IntWallN = int_wall_IntShd_Index,  !- A494
    SET ActuatorControl_SExt_Bot_ZN6_IntWallN = int_wall_IntShd_Index,  !- A495
    SET ActuatorControl_SCore_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A496
    SET ActuatorControl_SCore_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A497
    SET ActuatorControl_SCore_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A498
    SET ActuatorControl_SCore_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A499
    SET ActuatorControl_SCore_Bot_ZN5_IntWallN = int_wall_IntShd_Index,  !- A500
    SET ActuatorControl_SCore_Bot_ZN6_IntWallN = int_wall_IntShd_Index,  !- A501
    SET ActuatorControl_SExt_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A502
    SET ActuatorControl_SExt_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A503
    SET ActuatorControl_SExt_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A504
    SET ActuatorControl_SExt_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A505
    SET ActuatorControl_SExt_Bot_ZN5_IntWallE = int_wall_IntShd_Index,  !- A506
    SET ActuatorControl_SExt_Bot_ZN6_IntWallE = int_wall_IntShd_Index,  !- A507
    SET ActuatorControl_SCore_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A508
    SET ActuatorControl_SCore_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A509
    SET ActuatorControl_SCore_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A510
    SET ActuatorControl_SCore_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A511
    SET ActuatorControl_SCore_Bot_ZN5_IntWallE = int_wall_IntShd_Index,  !- A512
    SET ActuatorControl_SCore_Bot_ZN6_IntWallE = int_wall_IntShd_Index,  !- A513
    SET ActuatorControl_SExt_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A514
    SET ActuatorControl_SExt_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A515
    SET ActuatorControl_SExt_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A516
    SET ActuatorControl_SExt_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A517
    SET ActuatorControl_SExt_Top_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A518
    SET ActuatorControl_SExt_Top_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A519
    SET ActuatorControl_SCore_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A520
    SET ActuatorControl_SCore_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A521
    SET ActuatorControl_SCore_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A522
    SET ActuatorControl_SCore_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A523
    SET ActuatorControl_SCore_Top_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A524
    SET ActuatorControl_SCore_Top_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A525
    SET ActuatorControl_SExt_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A526
    SET ActuatorControl_SExt_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A527
    SET ActuatorControl_SExt_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A528
    SET ActuatorControl_SExt_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A529
    SET ActuatorControl_SExt_Top_ZN5_floor = int_slab_floor_IntShd_Index,  !- A530
    SET ActuatorControl_SExt_Top_ZN6_floor = int_slab_floor_IntShd_Index,  !- A531
    SET ActuatorControl_SCore_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A532
    SET ActuatorControl_SCore_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A533
    SET ActuatorControl_SCore_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A534
    SET ActuatorControl_SCore_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A535
    SET ActuatorControl_SCore_Top_ZN5_floor = int_slab_floor_IntShd_Index,  !- A536
    SET ActuatorControl_SCore_Top_ZN6_floor = int_slab_floor_IntShd_Index,  !- A537
    SET ActuatorControl_SExt_Top_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A538
    SET ActuatorControl_SExt_Top_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A539
    SET ActuatorControl_SExt_Top_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A540
    SET ActuatorControl_SExt_Top_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A541
    SET ActuatorControl_SExt_Top_ZN5_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A542
    SET ActuatorControl_SExt_Top_ZN6_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A543
    SET ActuatorControl_SCore_Top_ZN1_IntWallS = int_wall_IntShd_Index,  !- A544
    SET ActuatorControl_SCore_Top_ZN2_IntWallS = int_wall_IntShd_Index,  !- A545
    SET ActuatorControl_SCore_Top_ZN3_IntWallS = int_wall_IntShd_Index,  !- A546
    SET ActuatorControl_SCore_Top_ZN4_IntWallS = int_wall_IntShd_Index,  !- A547
    SET ActuatorControl_SCore_Top_ZN5_IntWallS = int_wall_IntShd_Index,  !- A548
    SET ActuatorControl_SCore_Top_ZN6_IntWallS = int_wall_IntShd_Index,  !- A549
    SET ActuatorControl_SExt_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A550
    SET ActuatorControl_SExt_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A551
    SET ActuatorControl_SExt_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A552
    SET ActuatorControl_SExt_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A553
    SET ActuatorControl_SExt_Top_ZN5_IntWallW = int_wall_IntShd_Index,  !- A554
    SET ActuatorControl_SExt_Top_ZN6_IntWallW = int_wall_IntShd_Index,  !- A555
    SET ActuatorControl_SCore_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A556
    SET ActuatorControl_SCore_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A557
    SET ActuatorControl_SCore_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A558
    SET ActuatorControl_SCore_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A559
    SET ActuatorControl_SCore_Top_ZN5_IntWallW = int_wall_IntShd_Index,  !- A560
    SET ActuatorControl_SCore_Top_ZN6_IntWallW = int_wall_IntShd_Index,  !- A561
    SET ActuatorControl_SExt_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A562
    SET ActuatorControl_SExt_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A563
    SET ActuatorControl_SExt_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A564
    SET ActuatorControl_SExt_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A565
    SET ActuatorControl_SExt_Top_ZN5_IntWallN = int_wall_IntShd_Index,  !- A566
    SET ActuatorControl_SExt_Top_ZN6_IntWallN = int_wall_IntShd_Index,  !- A567
    SET ActuatorControl_SCore_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A568
    SET ActuatorControl_SCore_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A569
    SET ActuatorControl_SCore_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A570
    SET ActuatorControl_SCore_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A571
    SET ActuatorControl_SCore_Top_ZN5_IntWallN = int_wall_IntShd_Index,  !- A572
    SET ActuatorControl_SCore_Top_ZN6_IntWallN = int_wall_IntShd_Index,  !- A573
    SET ActuatorControl_SExt_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A574
    SET ActuatorControl_SExt_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A575
    SET ActuatorControl_SExt_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A576
    SET ActuatorControl_SExt_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A577
    SET ActuatorControl_SExt_Top_ZN5_IntWallE = int_wall_IntShd_Index,  !- A578
    SET ActuatorControl_SExt_Top_ZN6_IntWallE = int_wall_IntShd_Index,  !- A579
    SET ActuatorControl_SCore_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A580
    SET ActuatorControl_SCore_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A581
    SET ActuatorControl_SCore_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A582
    SET ActuatorControl_SCore_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A583
    SET ActuatorControl_SCore_Top_ZN5_IntWallE = int_wall_IntShd_Index,  !- A584
    SET ActuatorControl_SCore_Top_ZN6_IntWallE = int_wall_IntShd_Index,  !- A585
    ENDIF;                   !- A586

EnergyManagementSystem:Program,
    ControlProgram_N,        !- Name
    SET ActuatorControl_NExtZones_Lights = Null,  !- Program Line 1
    SET ActuatorControl_NCoreZones_Lights = Null,  !- Program Line 2
    IF SensorControl_N == 1, !- A4
    SET ActuatorControl_NExt_Mid_ZN1_Win1 = CFS_Glz_807_Index,  !- A5
    SET ActuatorControl_NExt_Mid_ZN1_Win2 = CFS_Glz_807_Index,  !- A6
    SET ActuatorControl_NExt_Mid_ZN1_Win3 = CFS_Glz_807_Index,  !- A7
    SET ActuatorControl_NExt_Mid_ZN1_Win4 = CFS_Glz_807_Index,  !- A8
    SET ActuatorControl_NExt_Mid_ZN2_Win1 = CFS_Glz_807_Index,  !- A9
    SET ActuatorControl_NExt_Mid_ZN2_Win2 = CFS_Glz_807_Index,  !- A10
    SET ActuatorControl_NExt_Mid_ZN2_Win3 = CFS_Glz_807_Index,  !- A11
    SET ActuatorControl_NExt_Mid_ZN2_Win4 = CFS_Glz_807_Index,  !- A12
    SET ActuatorControl_NExt_Mid_ZN3_Win1 = CFS_Glz_807_Index,  !- A13
    SET ActuatorControl_NExt_Mid_ZN3_Win2 = CFS_Glz_807_Index,  !- A14
    SET ActuatorControl_NExt_Mid_ZN3_Win3 = CFS_Glz_807_Index,  !- A15
    SET ActuatorControl_NExt_Mid_ZN3_Win4 = CFS_Glz_807_Index,  !- A16
    SET ActuatorControl_NExt_Mid_ZN4_Win1 = CFS_Glz_807_Index,  !- A17
    SET ActuatorControl_NExt_Mid_ZN4_Win2 = CFS_Glz_807_Index,  !- A18
    SET ActuatorControl_NExt_Mid_ZN4_Win3 = CFS_Glz_807_Index,  !- A19
    SET ActuatorControl_NExt_Mid_ZN4_Win4 = CFS_Glz_807_Index,  !- A20
    SET ActuatorControl_NExt_Mid_ZN5_Win1 = CFS_Glz_807_Index,  !- A21
    SET ActuatorControl_NExt_Mid_ZN5_Win2 = CFS_Glz_807_Index,  !- A22
    SET ActuatorControl_NExt_Mid_ZN5_Win3 = CFS_Glz_807_Index,  !- A23
    SET ActuatorControl_NExt_Mid_ZN5_Win4 = CFS_Glz_807_Index,  !- A24
    SET ActuatorControl_NExt_Mid_ZN6_Win1 = CFS_Glz_807_Index,  !- A25
    SET ActuatorControl_NExt_Mid_ZN6_Win2 = CFS_Glz_807_Index,  !- A26
    SET ActuatorControl_NExt_Mid_ZN6_Win3 = CFS_Glz_807_Index,  !- A27
    SET ActuatorControl_NExt_Mid_ZN6_Win4 = CFS_Glz_807_Index,  !- A28
    SET ActuatorControl_NExt_Top_ZN1_Win1 = CFS_Glz_807_Index,  !- A29
    SET ActuatorControl_NExt_Top_ZN1_Win2 = CFS_Glz_807_Index,  !- A30
    SET ActuatorControl_NExt_Top_ZN1_Win3 = CFS_Glz_807_Index,  !- A31
    SET ActuatorControl_NExt_Top_ZN1_Win4 = CFS_Glz_807_Index,  !- A32
    SET ActuatorControl_NExt_Top_ZN2_Win1 = CFS_Glz_807_Index,  !- A33
    SET ActuatorControl_NExt_Top_ZN2_Win2 = CFS_Glz_807_Index,  !- A34
    SET ActuatorControl_NExt_Top_ZN2_Win3 = CFS_Glz_807_Index,  !- A35
    SET ActuatorControl_NExt_Top_ZN2_Win4 = CFS_Glz_807_Index,  !- A36
    SET ActuatorControl_NExt_Top_ZN3_Win1 = CFS_Glz_807_Index,  !- A37
    SET ActuatorControl_NExt_Top_ZN3_Win2 = CFS_Glz_807_Index,  !- A38
    SET ActuatorControl_NExt_Top_ZN3_Win3 = CFS_Glz_807_Index,  !- A39
    SET ActuatorControl_NExt_Top_ZN3_Win4 = CFS_Glz_807_Index,  !- A40
    SET ActuatorControl_NExt_Top_ZN4_Win1 = CFS_Glz_807_Index,  !- A41
    SET ActuatorControl_NExt_Top_ZN4_Win2 = CFS_Glz_807_Index,  !- A42
    SET ActuatorControl_NExt_Top_ZN4_Win3 = CFS_Glz_807_Index,  !- A43
    SET ActuatorControl_NExt_Top_ZN4_Win4 = CFS_Glz_807_Index,  !- A44
    SET ActuatorControl_NExt_Top_ZN5_Win1 = CFS_Glz_807_Index,  !- A45
    SET ActuatorControl_NExt_Top_ZN5_Win2 = CFS_Glz_807_Index,  !- A46
    SET ActuatorControl_NExt_Top_ZN5_Win3 = CFS_Glz_807_Index,  !- A47
    SET ActuatorControl_NExt_Top_ZN5_Win4 = CFS_Glz_807_Index,  !- A48
    SET ActuatorControl_NExt_Top_ZN6_Win1 = CFS_Glz_807_Index,  !- A49
    SET ActuatorControl_NExt_Top_ZN6_Win2 = CFS_Glz_807_Index,  !- A50
    SET ActuatorControl_NExt_Top_ZN6_Win3 = CFS_Glz_807_Index,  !- A51
    SET ActuatorControl_NExt_Top_ZN6_Win4 = CFS_Glz_807_Index,  !- A52
    SET ActuatorControl_NExt_Bot_ZN1_Win1 = CFS_Glz_807_Index,  !- A53
    SET ActuatorControl_NExt_Bot_ZN1_Win2 = CFS_Glz_807_Index,  !- A54
    SET ActuatorControl_NExt_Bot_ZN1_Win3 = CFS_Glz_807_Index,  !- A55
    SET ActuatorControl_NExt_Bot_ZN1_Win4 = CFS_Glz_807_Index,  !- A56
    SET ActuatorControl_NExt_Bot_ZN2_Win1 = CFS_Glz_807_Index,  !- A57
    SET ActuatorControl_NExt_Bot_ZN2_Win2 = CFS_Glz_807_Index,  !- A58
    SET ActuatorControl_NExt_Bot_ZN2_Win3 = CFS_Glz_807_Index,  !- A59
    SET ActuatorControl_NExt_Bot_ZN2_Win4 = CFS_Glz_807_Index,  !- A60
    SET ActuatorControl_NExt_Bot_ZN3_Win1 = CFS_Glz_807_Index,  !- A61
    SET ActuatorControl_NExt_Bot_ZN3_Win2 = CFS_Glz_807_Index,  !- A62
    SET ActuatorControl_NExt_Bot_ZN3_Win3 = CFS_Glz_807_Index,  !- A63
    SET ActuatorControl_NExt_Bot_ZN3_Win4 = CFS_Glz_807_Index,  !- A64
    SET ActuatorControl_NExt_Bot_ZN4_Win1 = CFS_Glz_807_Index,  !- A65
    SET ActuatorControl_NExt_Bot_ZN4_Win2 = CFS_Glz_807_Index,  !- A66
    SET ActuatorControl_NExt_Bot_ZN4_Win3 = CFS_Glz_807_Index,  !- A67
    SET ActuatorControl_NExt_Bot_ZN4_Win4 = CFS_Glz_807_Index,  !- A68
    SET ActuatorControl_NExt_Bot_ZN5_Win1 = CFS_Glz_807_Index,  !- A69
    SET ActuatorControl_NExt_Bot_ZN5_Win2 = CFS_Glz_807_Index,  !- A70
    SET ActuatorControl_NExt_Bot_ZN5_Win3 = CFS_Glz_807_Index,  !- A71
    SET ActuatorControl_NExt_Bot_ZN5_Win4 = CFS_Glz_807_Index,  !- A72
    SET ActuatorControl_NExt_Bot_ZN6_Win1 = CFS_Glz_807_Index,  !- A73
    SET ActuatorControl_NExt_Bot_ZN6_Win2 = CFS_Glz_807_Index,  !- A74
    SET ActuatorControl_NExt_Bot_ZN6_Win3 = CFS_Glz_807_Index,  !- A75
    SET ActuatorControl_NExt_Bot_ZN6_Win4 = CFS_Glz_807_Index,  !- A76
    SET ActuatorControl_NExt_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A77
    SET ActuatorControl_NExt_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A78
    SET ActuatorControl_NExt_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A79
    SET ActuatorControl_NExt_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A80
    SET ActuatorControl_NExt_Mid_ZN5_Ceiling = DropCeiling_Index,  !- A81
    SET ActuatorControl_NExt_Mid_ZN6_Ceiling = DropCeiling_Index,  !- A82
    SET ActuatorControl_NCore_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A83
    SET ActuatorControl_NCore_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A84
    SET ActuatorControl_NCore_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A85
    SET ActuatorControl_NCore_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A86
    SET ActuatorControl_NCore_Mid_ZN5_Ceiling = DropCeiling_Index,  !- A87
    SET ActuatorControl_NCore_Mid_ZN6_Ceiling = DropCeiling_Index,  !- A88
    SET ActuatorControl_NExt_Mid_ZN1_floor = int_slab_floor_Index,  !- A89
    SET ActuatorControl_NExt_Mid_ZN2_floor = int_slab_floor_Index,  !- A90
    SET ActuatorControl_NExt_Mid_ZN3_floor = int_slab_floor_Index,  !- A91
    SET ActuatorControl_NExt_Mid_ZN4_floor = int_slab_floor_Index,  !- A92
    SET ActuatorControl_NExt_Mid_ZN5_floor = int_slab_floor_Index,  !- A93
    SET ActuatorControl_NExt_Mid_ZN6_floor = int_slab_floor_Index,  !- A94
    SET ActuatorControl_NCore_Mid_ZN1_floor = int_slab_floor_Index,  !- A95
    SET ActuatorControl_NCore_Mid_ZN2_floor = int_slab_floor_Index,  !- A96
    SET ActuatorControl_NCore_Mid_ZN3_floor = int_slab_floor_Index,  !- A97
    SET ActuatorControl_NCore_Mid_ZN4_floor = int_slab_floor_Index,  !- A98
    SET ActuatorControl_NCore_Mid_ZN5_floor = int_slab_floor_Index,  !- A99
    SET ActuatorControl_NCore_Mid_ZN6_floor = int_slab_floor_Index,  !- A100
    SET ActuatorControl_NExt_Mid_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A101
    SET ActuatorControl_NExt_Mid_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A102
    SET ActuatorControl_NExt_Mid_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A103
    SET ActuatorControl_NExt_Mid_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A104
    SET ActuatorControl_NExt_Mid_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A105
    SET ActuatorControl_NExt_Mid_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A106
    SET ActuatorControl_NCore_Mid_ZN1_IntWallS = int_wall_Index,  !- A107
    SET ActuatorControl_NCore_Mid_ZN2_IntWallS = int_wall_Index,  !- A108
    SET ActuatorControl_NCore_Mid_ZN3_IntWallS = int_wall_Index,  !- A109
    SET ActuatorControl_NCore_Mid_ZN4_IntWallS = int_wall_Index,  !- A110
    SET ActuatorControl_NCore_Mid_ZN5_IntWallS = int_wall_Index,  !- A111
    SET ActuatorControl_NCore_Mid_ZN6_IntWallS = int_wall_Index,  !- A112
    SET ActuatorControl_NExt_Mid_ZN1_IntWallW = int_wall_Index,  !- A113
    SET ActuatorControl_NExt_Mid_ZN2_IntWallW = int_wall_Index,  !- A114
    SET ActuatorControl_NExt_Mid_ZN3_IntWallW = int_wall_Index,  !- A115
    SET ActuatorControl_NExt_Mid_ZN4_IntWallW = int_wall_Index,  !- A116
    SET ActuatorControl_NExt_Mid_ZN5_IntWallW = int_wall_Index,  !- A117
    SET ActuatorControl_NExt_Mid_ZN6_IntWallW = int_wall_Index,  !- A118
    SET ActuatorControl_NCore_Mid_ZN1_IntWallW = int_wall_Index,  !- A119
    SET ActuatorControl_NCore_Mid_ZN2_IntWallW = int_wall_Index,  !- A120
    SET ActuatorControl_NCore_Mid_ZN3_IntWallW = int_wall_Index,  !- A121
    SET ActuatorControl_NCore_Mid_ZN4_IntWallW = int_wall_Index,  !- A122
    SET ActuatorControl_NCore_Mid_ZN5_IntWallW = int_wall_Index,  !- A123
    SET ActuatorControl_NCore_Mid_ZN6_IntWallW = int_wall_Index,  !- A124
    SET ActuatorControl_NExt_Mid_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A125
    SET ActuatorControl_NExt_Mid_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A126
    SET ActuatorControl_NExt_Mid_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A127
    SET ActuatorControl_NExt_Mid_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A128
    SET ActuatorControl_NExt_Mid_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A129
    SET ActuatorControl_NExt_Mid_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A130
    SET ActuatorControl_NCore_Mid_ZN1_IntWallN = int_wall_Index,  !- A131
    SET ActuatorControl_NCore_Mid_ZN2_IntWallN = int_wall_Index,  !- A132
    SET ActuatorControl_NCore_Mid_ZN3_IntWallN = int_wall_Index,  !- A133
    SET ActuatorControl_NCore_Mid_ZN4_IntWallN = int_wall_Index,  !- A134
    SET ActuatorControl_NCore_Mid_ZN5_IntWallN = int_wall_Index,  !- A135
    SET ActuatorControl_NCore_Mid_ZN6_IntWallN = int_wall_Index,  !- A136
    SET ActuatorControl_NExt_Mid_ZN1_IntWallE = int_wall_Index,  !- A137
    SET ActuatorControl_NExt_Mid_ZN2_IntWallE = int_wall_Index,  !- A138
    SET ActuatorControl_NExt_Mid_ZN3_IntWallE = int_wall_Index,  !- A139
    SET ActuatorControl_NExt_Mid_ZN4_IntWallE = int_wall_Index,  !- A140
    SET ActuatorControl_NExt_Mid_ZN5_IntWallE = int_wall_Index,  !- A141
    SET ActuatorControl_NExt_Mid_ZN6_IntWallE = int_wall_Index,  !- A142
    SET ActuatorControl_NCore_Mid_ZN1_IntWallE = int_wall_Index,  !- A143
    SET ActuatorControl_NCore_Mid_ZN2_IntWallE = int_wall_Index,  !- A144
    SET ActuatorControl_NCore_Mid_ZN3_IntWallE = int_wall_Index,  !- A145
    SET ActuatorControl_NCore_Mid_ZN4_IntWallE = int_wall_Index,  !- A146
    SET ActuatorControl_NCore_Mid_ZN5_IntWallE = int_wall_Index,  !- A147
    SET ActuatorControl_NCore_Mid_ZN6_IntWallE = int_wall_Index,  !- A148
    SET ActuatorControl_NExt_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A149
    SET ActuatorControl_NExt_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A150
    SET ActuatorControl_NExt_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A151
    SET ActuatorControl_NExt_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A152
    SET ActuatorControl_NExt_Bot_ZN5_Ceiling = DropCeiling_Index,  !- A153
    SET ActuatorControl_NExt_Bot_ZN6_Ceiling = DropCeiling_Index,  !- A154
    SET ActuatorControl_NCore_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A155
    SET ActuatorControl_NCore_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A156
    SET ActuatorControl_NCore_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A157
    SET ActuatorControl_NCore_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A158
    SET ActuatorControl_NCore_Bot_ZN5_Ceiling = DropCeiling_Index,  !- A159
    SET ActuatorControl_NCore_Bot_ZN6_Ceiling = DropCeiling_Index,  !- A160
    SET ActuatorControl_NExt_Bot_ZN1_floor = int_slab_floor_Index,  !- A161
    SET ActuatorControl_NExt_Bot_ZN2_floor = int_slab_floor_Index,  !- A162
    SET ActuatorControl_NExt_Bot_ZN3_floor = int_slab_floor_Index,  !- A163
    SET ActuatorControl_NExt_Bot_ZN4_floor = int_slab_floor_Index,  !- A164
    SET ActuatorControl_NExt_Bot_ZN5_floor = int_slab_floor_Index,  !- A165
    SET ActuatorControl_NExt_Bot_ZN6_floor = int_slab_floor_Index,  !- A166
    SET ActuatorControl_NCore_Bot_ZN1_floor = int_slab_floor_Index,  !- A167
    SET ActuatorControl_NCore_Bot_ZN2_floor = int_slab_floor_Index,  !- A168
    SET ActuatorControl_NCore_Bot_ZN3_floor = int_slab_floor_Index,  !- A169
    SET ActuatorControl_NCore_Bot_ZN4_floor = int_slab_floor_Index,  !- A170
    SET ActuatorControl_NCore_Bot_ZN5_floor = int_slab_floor_Index,  !- A171
    SET ActuatorControl_NCore_Bot_ZN6_floor = int_slab_floor_Index,  !- A172
    SET ActuatorControl_NExt_Bot_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A173
    SET ActuatorControl_NExt_Bot_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A174
    SET ActuatorControl_NExt_Bot_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A175
    SET ActuatorControl_NExt_Bot_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A176
    SET ActuatorControl_NExt_Bot_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A177
    SET ActuatorControl_NExt_Bot_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A178
    SET ActuatorControl_NCore_Bot_ZN1_IntWallS = int_wall_Index,  !- A179
    SET ActuatorControl_NCore_Bot_ZN2_IntWallS = int_wall_Index,  !- A180
    SET ActuatorControl_NCore_Bot_ZN3_IntWallS = int_wall_Index,  !- A181
    SET ActuatorControl_NCore_Bot_ZN4_IntWallS = int_wall_Index,  !- A182
    SET ActuatorControl_NCore_Bot_ZN5_IntWallS = int_wall_Index,  !- A183
    SET ActuatorControl_NCore_Bot_ZN6_IntWallS = int_wall_Index,  !- A184
    SET ActuatorControl_NExt_Bot_ZN1_IntWallW = int_wall_Index,  !- A185
    SET ActuatorControl_NExt_Bot_ZN2_IntWallW = int_wall_Index,  !- A186
    SET ActuatorControl_NExt_Bot_ZN3_IntWallW = int_wall_Index,  !- A187
    SET ActuatorControl_NExt_Bot_ZN4_IntWallW = int_wall_Index,  !- A188
    SET ActuatorControl_NExt_Bot_ZN5_IntWallW = int_wall_Index,  !- A189
    SET ActuatorControl_NExt_Bot_ZN6_IntWallW = int_wall_Index,  !- A190
    SET ActuatorControl_NCore_Bot_ZN1_IntWallW = int_wall_Index,  !- A191
    SET ActuatorControl_NCore_Bot_ZN2_IntWallW = int_wall_Index,  !- A192
    SET ActuatorControl_NCore_Bot_ZN3_IntWallW = int_wall_Index,  !- A193
    SET ActuatorControl_NCore_Bot_ZN4_IntWallW = int_wall_Index,  !- A194
    SET ActuatorControl_NCore_Bot_ZN5_IntWallW = int_wall_Index,  !- A195
    SET ActuatorControl_NCore_Bot_ZN6_IntWallW = int_wall_Index,  !- A196
    SET ActuatorControl_NExt_Bot_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A197
    SET ActuatorControl_NExt_Bot_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A198
    SET ActuatorControl_NExt_Bot_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A199
    SET ActuatorControl_NExt_Bot_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A200
    SET ActuatorControl_NExt_Bot_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A201
    SET ActuatorControl_NExt_Bot_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A202
    SET ActuatorControl_NCore_Bot_ZN1_IntWallN = int_wall_Index,  !- A203
    SET ActuatorControl_NCore_Bot_ZN2_IntWallN = int_wall_Index,  !- A204
    SET ActuatorControl_NCore_Bot_ZN3_IntWallN = int_wall_Index,  !- A205
    SET ActuatorControl_NCore_Bot_ZN4_IntWallN = int_wall_Index,  !- A206
    SET ActuatorControl_NCore_Bot_ZN5_IntWallN = int_wall_Index,  !- A207
    SET ActuatorControl_NCore_Bot_ZN6_IntWallN = int_wall_Index,  !- A208
    SET ActuatorControl_NExt_Bot_ZN1_IntWallE = int_wall_Index,  !- A209
    SET ActuatorControl_NExt_Bot_ZN2_IntWallE = int_wall_Index,  !- A210
    SET ActuatorControl_NExt_Bot_ZN3_IntWallE = int_wall_Index,  !- A211
    SET ActuatorControl_NExt_Bot_ZN4_IntWallE = int_wall_Index,  !- A212
    SET ActuatorControl_NExt_Bot_ZN5_IntWallE = int_wall_Index,  !- A213
    SET ActuatorControl_NExt_Bot_ZN6_IntWallE = int_wall_Index,  !- A214
    SET ActuatorControl_NCore_Bot_ZN1_IntWallE = int_wall_Index,  !- A215
    SET ActuatorControl_NCore_Bot_ZN2_IntWallE = int_wall_Index,  !- A216
    SET ActuatorControl_NCore_Bot_ZN3_IntWallE = int_wall_Index,  !- A217
    SET ActuatorControl_NCore_Bot_ZN4_IntWallE = int_wall_Index,  !- A218
    SET ActuatorControl_NCore_Bot_ZN5_IntWallE = int_wall_Index,  !- A219
    SET ActuatorControl_NCore_Bot_ZN6_IntWallE = int_wall_Index,  !- A220
    SET ActuatorControl_NExt_Top_ZN1_Ceiling = DropCeiling_Index,  !- A221
    SET ActuatorControl_NExt_Top_ZN2_Ceiling = DropCeiling_Index,  !- A222
    SET ActuatorControl_NExt_Top_ZN3_Ceiling = DropCeiling_Index,  !- A223
    SET ActuatorControl_NExt_Top_ZN4_Ceiling = DropCeiling_Index,  !- A224
    SET ActuatorControl_NExt_Top_ZN5_Ceiling = DropCeiling_Index,  !- A225
    SET ActuatorControl_NExt_Top_ZN6_Ceiling = DropCeiling_Index,  !- A226
    SET ActuatorControl_NCore_Top_ZN1_Ceiling = DropCeiling_Index,  !- A227
    SET ActuatorControl_NCore_Top_ZN2_Ceiling = DropCeiling_Index,  !- A228
    SET ActuatorControl_NCore_Top_ZN3_Ceiling = DropCeiling_Index,  !- A229
    SET ActuatorControl_NCore_Top_ZN4_Ceiling = DropCeiling_Index,  !- A230
    SET ActuatorControl_NCore_Top_ZN5_Ceiling = DropCeiling_Index,  !- A231
    SET ActuatorControl_NCore_Top_ZN6_Ceiling = DropCeiling_Index,  !- A232
    SET ActuatorControl_NExt_Top_ZN1_floor = int_slab_floor_Index,  !- A233
    SET ActuatorControl_NExt_Top_ZN2_floor = int_slab_floor_Index,  !- A234
    SET ActuatorControl_NExt_Top_ZN3_floor = int_slab_floor_Index,  !- A235
    SET ActuatorControl_NExt_Top_ZN4_floor = int_slab_floor_Index,  !- A236
    SET ActuatorControl_NExt_Top_ZN5_floor = int_slab_floor_Index,  !- A237
    SET ActuatorControl_NExt_Top_ZN6_floor = int_slab_floor_Index,  !- A238
    SET ActuatorControl_NCore_Top_ZN1_floor = int_slab_floor_Index,  !- A239
    SET ActuatorControl_NCore_Top_ZN2_floor = int_slab_floor_Index,  !- A240
    SET ActuatorControl_NCore_Top_ZN3_floor = int_slab_floor_Index,  !- A241
    SET ActuatorControl_NCore_Top_ZN4_floor = int_slab_floor_Index,  !- A242
    SET ActuatorControl_NCore_Top_ZN5_floor = int_slab_floor_Index,  !- A243
    SET ActuatorControl_NCore_Top_ZN6_floor = int_slab_floor_Index,  !- A244
    SET ActuatorControl_NExt_Top_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A245
    SET ActuatorControl_NExt_Top_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A246
    SET ActuatorControl_NExt_Top_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A247
    SET ActuatorControl_NExt_Top_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A248
    SET ActuatorControl_NExt_Top_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A249
    SET ActuatorControl_NExt_Top_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A250
    SET ActuatorControl_NCore_Top_ZN1_IntWallS = int_wall_Index,  !- A251
    SET ActuatorControl_NCore_Top_ZN2_IntWallS = int_wall_Index,  !- A252
    SET ActuatorControl_NCore_Top_ZN3_IntWallS = int_wall_Index,  !- A253
    SET ActuatorControl_NCore_Top_ZN4_IntWallS = int_wall_Index,  !- A254
    SET ActuatorControl_NCore_Top_ZN5_IntWallS = int_wall_Index,  !- A255
    SET ActuatorControl_NCore_Top_ZN6_IntWallS = int_wall_Index,  !- A256
    SET ActuatorControl_NExt_Top_ZN1_IntWallW = int_wall_Index,  !- A257
    SET ActuatorControl_NExt_Top_ZN2_IntWallW = int_wall_Index,  !- A258
    SET ActuatorControl_NExt_Top_ZN3_IntWallW = int_wall_Index,  !- A259
    SET ActuatorControl_NExt_Top_ZN4_IntWallW = int_wall_Index,  !- A260
    SET ActuatorControl_NExt_Top_ZN5_IntWallW = int_wall_Index,  !- A261
    SET ActuatorControl_NExt_Top_ZN6_IntWallW = int_wall_Index,  !- A262
    SET ActuatorControl_NCore_Top_ZN1_IntWallW = int_wall_Index,  !- A263
    SET ActuatorControl_NCore_Top_ZN2_IntWallW = int_wall_Index,  !- A264
    SET ActuatorControl_NCore_Top_ZN3_IntWallW = int_wall_Index,  !- A265
    SET ActuatorControl_NCore_Top_ZN4_IntWallW = int_wall_Index,  !- A266
    SET ActuatorControl_NCore_Top_ZN5_IntWallW = int_wall_Index,  !- A267
    SET ActuatorControl_NCore_Top_ZN6_IntWallW = int_wall_Index,  !- A268
    SET ActuatorControl_NExt_Top_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A269
    SET ActuatorControl_NExt_Top_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A270
    SET ActuatorControl_NExt_Top_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A271
    SET ActuatorControl_NExt_Top_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A272
    SET ActuatorControl_NExt_Top_ZN5_Wall = T24NRWallMetalFrame_Index,  !- A273
    SET ActuatorControl_NExt_Top_ZN6_Wall = T24NRWallMetalFrame_Index,  !- A274
    SET ActuatorControl_NCore_Top_ZN1_IntWallN = int_wall_Index,  !- A275
    SET ActuatorControl_NCore_Top_ZN2_IntWallN = int_wall_Index,  !- A276
    SET ActuatorControl_NCore_Top_ZN3_IntWallN = int_wall_Index,  !- A277
    SET ActuatorControl_NCore_Top_ZN4_IntWallN = int_wall_Index,  !- A278
    SET ActuatorControl_NCore_Top_ZN5_IntWallN = int_wall_Index,  !- A279
    SET ActuatorControl_NCore_Top_ZN6_IntWallN = int_wall_Index,  !- A280
    SET ActuatorControl_NExt_Top_ZN1_IntWallE = int_wall_Index,  !- A281
    SET ActuatorControl_NExt_Top_ZN2_IntWallE = int_wall_Index,  !- A282
    SET ActuatorControl_NExt_Top_ZN3_IntWallE = int_wall_Index,  !- A283
    SET ActuatorControl_NExt_Top_ZN4_IntWallE = int_wall_Index,  !- A284
    SET ActuatorControl_NExt_Top_ZN5_IntWallE = int_wall_Index,  !- A285
    SET ActuatorControl_NExt_Top_ZN6_IntWallE = int_wall_Index,  !- A286
    SET ActuatorControl_NCore_Top_ZN1_IntWallE = int_wall_Index,  !- A287
    SET ActuatorControl_NCore_Top_ZN2_IntWallE = int_wall_Index,  !- A288
    SET ActuatorControl_NCore_Top_ZN3_IntWallE = int_wall_Index,  !- A289
    SET ActuatorControl_NCore_Top_ZN4_IntWallE = int_wall_Index,  !- A290
    SET ActuatorControl_NCore_Top_ZN5_IntWallE = int_wall_Index,  !- A291
    SET ActuatorControl_NCore_Top_ZN6_IntWallE = int_wall_Index,  !- A292
    ELSEIF SensorControl_N == 2,  !- A293
    SET ActuatorControl_NExtZones_Lights = 0,  !- A294
    SET ActuatorControl_NCoreZones_Lights = 0,  !- A295
    SET ActuatorControl_NExtZones_Lights = ExtLight_N_IntShd,  !- A296
    SET ActuatorControl_NCoreZones_Lights = CoreLight_N_IntShd,  !- A297
    SET ActuatorControl_NExt_Mid_ZN1_Win1 = CFS_Glz_815_Index,  !- A298
    SET ActuatorControl_NExt_Mid_ZN1_Win2 = CFS_Glz_815_Index,  !- A299
    SET ActuatorControl_NExt_Mid_ZN1_Win3 = CFS_Glz_815_Index,  !- A300
    SET ActuatorControl_NExt_Mid_ZN1_Win4 = CFS_Glz_815_Index,  !- A301
    SET ActuatorControl_NExt_Mid_ZN2_Win1 = CFS_Glz_815_Index,  !- A302
    SET ActuatorControl_NExt_Mid_ZN2_Win2 = CFS_Glz_815_Index,  !- A303
    SET ActuatorControl_NExt_Mid_ZN2_Win3 = CFS_Glz_815_Index,  !- A304
    SET ActuatorControl_NExt_Mid_ZN2_Win4 = CFS_Glz_815_Index,  !- A305
    SET ActuatorControl_NExt_Mid_ZN3_Win1 = CFS_Glz_815_Index,  !- A306
    SET ActuatorControl_NExt_Mid_ZN3_Win2 = CFS_Glz_815_Index,  !- A307
    SET ActuatorControl_NExt_Mid_ZN3_Win3 = CFS_Glz_815_Index,  !- A308
    SET ActuatorControl_NExt_Mid_ZN3_Win4 = CFS_Glz_815_Index,  !- A309
    SET ActuatorControl_NExt_Mid_ZN4_Win1 = CFS_Glz_815_Index,  !- A310
    SET ActuatorControl_NExt_Mid_ZN4_Win2 = CFS_Glz_815_Index,  !- A311
    SET ActuatorControl_NExt_Mid_ZN4_Win3 = CFS_Glz_815_Index,  !- A312
    SET ActuatorControl_NExt_Mid_ZN4_Win4 = CFS_Glz_815_Index,  !- A313
    SET ActuatorControl_NExt_Mid_ZN5_Win1 = CFS_Glz_815_Index,  !- A314
    SET ActuatorControl_NExt_Mid_ZN5_Win2 = CFS_Glz_815_Index,  !- A315
    SET ActuatorControl_NExt_Mid_ZN5_Win3 = CFS_Glz_815_Index,  !- A316
    SET ActuatorControl_NExt_Mid_ZN5_Win4 = CFS_Glz_815_Index,  !- A317
    SET ActuatorControl_NExt_Mid_ZN6_Win1 = CFS_Glz_815_Index,  !- A318
    SET ActuatorControl_NExt_Mid_ZN6_Win2 = CFS_Glz_815_Index,  !- A319
    SET ActuatorControl_NExt_Mid_ZN6_Win3 = CFS_Glz_815_Index,  !- A320
    SET ActuatorControl_NExt_Mid_ZN6_Win4 = CFS_Glz_815_Index,  !- A321
    SET ActuatorControl_NExt_Top_ZN1_Win1 = CFS_Glz_815_Index,  !- A322
    SET ActuatorControl_NExt_Top_ZN1_Win2 = CFS_Glz_815_Index,  !- A323
    SET ActuatorControl_NExt_Top_ZN1_Win3 = CFS_Glz_815_Index,  !- A324
    SET ActuatorControl_NExt_Top_ZN1_Win4 = CFS_Glz_815_Index,  !- A325
    SET ActuatorControl_NExt_Top_ZN2_Win1 = CFS_Glz_815_Index,  !- A326
    SET ActuatorControl_NExt_Top_ZN2_Win2 = CFS_Glz_815_Index,  !- A327
    SET ActuatorControl_NExt_Top_ZN2_Win3 = CFS_Glz_815_Index,  !- A328
    SET ActuatorControl_NExt_Top_ZN2_Win4 = CFS_Glz_815_Index,  !- A329
    SET ActuatorControl_NExt_Top_ZN3_Win1 = CFS_Glz_815_Index,  !- A330
    SET ActuatorControl_NExt_Top_ZN3_Win2 = CFS_Glz_815_Index,  !- A331
    SET ActuatorControl_NExt_Top_ZN3_Win3 = CFS_Glz_815_Index,  !- A332
    SET ActuatorControl_NExt_Top_ZN3_Win4 = CFS_Glz_815_Index,  !- A333
    SET ActuatorControl_NExt_Top_ZN4_Win1 = CFS_Glz_815_Index,  !- A334
    SET ActuatorControl_NExt_Top_ZN4_Win2 = CFS_Glz_815_Index,  !- A335
    SET ActuatorControl_NExt_Top_ZN4_Win3 = CFS_Glz_815_Index,  !- A336
    SET ActuatorControl_NExt_Top_ZN4_Win4 = CFS_Glz_815_Index,  !- A337
    SET ActuatorControl_NExt_Top_ZN5_Win1 = CFS_Glz_815_Index,  !- A338
    SET ActuatorControl_NExt_Top_ZN5_Win2 = CFS_Glz_815_Index,  !- A339
    SET ActuatorControl_NExt_Top_ZN5_Win3 = CFS_Glz_815_Index,  !- A340
    SET ActuatorControl_NExt_Top_ZN5_Win4 = CFS_Glz_815_Index,  !- A341
    SET ActuatorControl_NExt_Top_ZN6_Win1 = CFS_Glz_815_Index,  !- A342
    SET ActuatorControl_NExt_Top_ZN6_Win2 = CFS_Glz_815_Index,  !- A343
    SET ActuatorControl_NExt_Top_ZN6_Win3 = CFS_Glz_815_Index,  !- A344
    SET ActuatorControl_NExt_Top_ZN6_Win4 = CFS_Glz_815_Index,  !- A345
    SET ActuatorControl_NExt_Bot_ZN1_Win1 = CFS_Glz_815_Index,  !- A346
    SET ActuatorControl_NExt_Bot_ZN1_Win2 = CFS_Glz_815_Index,  !- A347
    SET ActuatorControl_NExt_Bot_ZN1_Win3 = CFS_Glz_815_Index,  !- A348
    SET ActuatorControl_NExt_Bot_ZN1_Win4 = CFS_Glz_815_Index,  !- A349
    SET ActuatorControl_NExt_Bot_ZN2_Win1 = CFS_Glz_815_Index,  !- A350
    SET ActuatorControl_NExt_Bot_ZN2_Win2 = CFS_Glz_815_Index,  !- A351
    SET ActuatorControl_NExt_Bot_ZN2_Win3 = CFS_Glz_815_Index,  !- A352
    SET ActuatorControl_NExt_Bot_ZN2_Win4 = CFS_Glz_815_Index,  !- A353
    SET ActuatorControl_NExt_Bot_ZN3_Win1 = CFS_Glz_815_Index,  !- A354
    SET ActuatorControl_NExt_Bot_ZN3_Win2 = CFS_Glz_815_Index,  !- A355
    SET ActuatorControl_NExt_Bot_ZN3_Win3 = CFS_Glz_815_Index,  !- A356
    SET ActuatorControl_NExt_Bot_ZN3_Win4 = CFS_Glz_815_Index,  !- A357
    SET ActuatorControl_NExt_Bot_ZN4_Win1 = CFS_Glz_815_Index,  !- A358
    SET ActuatorControl_NExt_Bot_ZN4_Win2 = CFS_Glz_815_Index,  !- A359
    SET ActuatorControl_NExt_Bot_ZN4_Win3 = CFS_Glz_815_Index,  !- A360
    SET ActuatorControl_NExt_Bot_ZN4_Win4 = CFS_Glz_815_Index,  !- A361
    SET ActuatorControl_NExt_Bot_ZN5_Win1 = CFS_Glz_815_Index,  !- A362
    SET ActuatorControl_NExt_Bot_ZN5_Win2 = CFS_Glz_815_Index,  !- A363
    SET ActuatorControl_NExt_Bot_ZN5_Win3 = CFS_Glz_815_Index,  !- A364
    SET ActuatorControl_NExt_Bot_ZN5_Win4 = CFS_Glz_815_Index,  !- A365
    SET ActuatorControl_NExt_Bot_ZN6_Win1 = CFS_Glz_815_Index,  !- A366
    SET ActuatorControl_NExt_Bot_ZN6_Win2 = CFS_Glz_815_Index,  !- A367
    SET ActuatorControl_NExt_Bot_ZN6_Win3 = CFS_Glz_815_Index,  !- A368
    SET ActuatorControl_NExt_Bot_ZN6_Win4 = CFS_Glz_815_Index,  !- A369
    SET ActuatorControl_NExt_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A370
    SET ActuatorControl_NExt_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A371
    SET ActuatorControl_NExt_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A372
    SET ActuatorControl_NExt_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A373
    SET ActuatorControl_NExt_Mid_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A374
    SET ActuatorControl_NExt_Mid_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A375
    SET ActuatorControl_NCore_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A376
    SET ActuatorControl_NCore_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A377
    SET ActuatorControl_NCore_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A378
    SET ActuatorControl_NCore_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A379
    SET ActuatorControl_NCore_Mid_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A380
    SET ActuatorControl_NCore_Mid_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A381
    SET ActuatorControl_NExt_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A382
    SET ActuatorControl_NExt_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A383
    SET ActuatorControl_NExt_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A384
    SET ActuatorControl_NExt_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A385
    SET ActuatorControl_NExt_Mid_ZN5_floor = int_slab_floor_IntShd_Index,  !- A386
    SET ActuatorControl_NExt_Mid_ZN6_floor = int_slab_floor_IntShd_Index,  !- A387
    SET ActuatorControl_NCore_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A388
    SET ActuatorControl_NCore_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A389
    SET ActuatorControl_NCore_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A390
    SET ActuatorControl_NCore_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A391
    SET ActuatorControl_NCore_Mid_ZN5_floor = int_slab_floor_IntShd_Index,  !- A392
    SET ActuatorControl_NCore_Mid_ZN6_floor = int_slab_floor_IntShd_Index,  !- A393
    SET ActuatorControl_NExt_Mid_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A394
    SET ActuatorControl_NExt_Mid_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A395
    SET ActuatorControl_NExt_Mid_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A396
    SET ActuatorControl_NExt_Mid_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A397
    SET ActuatorControl_NExt_Mid_ZN5_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A398
    SET ActuatorControl_NExt_Mid_ZN6_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A399
    SET ActuatorControl_NCore_Mid_ZN1_IntWallS = int_wall_IntShd_Index,  !- A400
    SET ActuatorControl_NCore_Mid_ZN2_IntWallS = int_wall_IntShd_Index,  !- A401
    SET ActuatorControl_NCore_Mid_ZN3_IntWallS = int_wall_IntShd_Index,  !- A402
    SET ActuatorControl_NCore_Mid_ZN4_IntWallS = int_wall_IntShd_Index,  !- A403
    SET ActuatorControl_NCore_Mid_ZN5_IntWallS = int_wall_IntShd_Index,  !- A404
    SET ActuatorControl_NCore_Mid_ZN6_IntWallS = int_wall_IntShd_Index,  !- A405
    SET ActuatorControl_NExt_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A406
    SET ActuatorControl_NExt_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A407
    SET ActuatorControl_NExt_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A408
    SET ActuatorControl_NExt_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A409
    SET ActuatorControl_NExt_Mid_ZN5_IntWallW = int_wall_IntShd_Index,  !- A410
    SET ActuatorControl_NExt_Mid_ZN6_IntWallW = int_wall_IntShd_Index,  !- A411
    SET ActuatorControl_NCore_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A412
    SET ActuatorControl_NCore_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A413
    SET ActuatorControl_NCore_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A414
    SET ActuatorControl_NCore_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A415
    SET ActuatorControl_NCore_Mid_ZN5_IntWallW = int_wall_IntShd_Index,  !- A416
    SET ActuatorControl_NCore_Mid_ZN6_IntWallW = int_wall_IntShd_Index,  !- A417
    SET ActuatorControl_NCore_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A424
    SET ActuatorControl_NCore_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A425
    SET ActuatorControl_NCore_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A426
    SET ActuatorControl_NCore_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A427
    SET ActuatorControl_NCore_Mid_ZN5_IntWallN = int_wall_IntShd_Index,  !- A428
    SET ActuatorControl_NCore_Mid_ZN6_IntWallN = int_wall_IntShd_Index,  !- A429
    SET ActuatorControl_NExt_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A430
    SET ActuatorControl_NExt_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A431
    SET ActuatorControl_NExt_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A432
    SET ActuatorControl_NExt_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A433
    SET ActuatorControl_NExt_Mid_ZN5_IntWallE = int_wall_IntShd_Index,  !- A434
    SET ActuatorControl_NExt_Mid_ZN6_IntWallE = int_wall_IntShd_Index,  !- A435
    SET ActuatorControl_NCore_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A436
    SET ActuatorControl_NCore_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A437
    SET ActuatorControl_NCore_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A438
    SET ActuatorControl_NCore_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A439
    SET ActuatorControl_NCore_Mid_ZN5_IntWallE = int_wall_IntShd_Index,  !- A440
    SET ActuatorControl_NCore_Mid_ZN6_IntWallE = int_wall_IntShd_Index,  !- A441
    SET ActuatorControl_NExt_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A442
    SET ActuatorControl_NExt_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A443
    SET ActuatorControl_NExt_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A444
    SET ActuatorControl_NExt_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A445
    SET ActuatorControl_NExt_Bot_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A446
    SET ActuatorControl_NExt_Bot_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A447
    SET ActuatorControl_NCore_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A448
    SET ActuatorControl_NCore_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A449
    SET ActuatorControl_NCore_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A450
    SET ActuatorControl_NCore_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A451
    SET ActuatorControl_NCore_Bot_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A452
    SET ActuatorControl_NCore_Bot_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A453
    SET ActuatorControl_NExt_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A454
    SET ActuatorControl_NExt_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A455
    SET ActuatorControl_NExt_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A456
    SET ActuatorControl_NExt_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A457
    SET ActuatorControl_NExt_Bot_ZN5_floor = int_slab_floor_IntShd_Index,  !- A458
    SET ActuatorControl_NExt_Bot_ZN6_floor = int_slab_floor_IntShd_Index,  !- A459
    SET ActuatorControl_NCore_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A460
    SET ActuatorControl_NCore_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A461
    SET ActuatorControl_NCore_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A462
    SET ActuatorControl_NCore_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A463
    SET ActuatorControl_NCore_Bot_ZN5_floor = int_slab_floor_IntShd_Index,  !- A464
    SET ActuatorControl_NCore_Bot_ZN6_floor = int_slab_floor_IntShd_Index,  !- A465
    SET ActuatorControl_NExt_Bot_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A466
    SET ActuatorControl_NExt_Bot_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A467
    SET ActuatorControl_NExt_Bot_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A468
    SET ActuatorControl_NExt_Bot_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A469
    SET ActuatorControl_NExt_Bot_ZN5_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A470
    SET ActuatorControl_NExt_Bot_ZN6_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A471
    SET ActuatorControl_NCore_Bot_ZN1_IntWallS = int_wall_IntShd_Index,  !- A472
    SET ActuatorControl_NCore_Bot_ZN2_IntWallS = int_wall_IntShd_Index,  !- A473
    SET ActuatorControl_NCore_Bot_ZN3_IntWallS = int_wall_IntShd_Index,  !- A474
    SET ActuatorControl_NCore_Bot_ZN4_IntWallS = int_wall_IntShd_Index,  !- A475
    SET ActuatorControl_NCore_Bot_ZN5_IntWallS = int_wall_IntShd_Index,  !- A476
    SET ActuatorControl_NCore_Bot_ZN6_IntWallS = int_wall_IntShd_Index,  !- A477
    SET ActuatorControl_NExt_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A478
    SET ActuatorControl_NExt_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A479
    SET ActuatorControl_NExt_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A480
    SET ActuatorControl_NExt_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A481
    SET ActuatorControl_NExt_Bot_ZN5_IntWallW = int_wall_IntShd_Index,  !- A482
    SET ActuatorControl_NExt_Bot_ZN6_IntWallW = int_wall_IntShd_Index,  !- A483
    SET ActuatorControl_NCore_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A484
    SET ActuatorControl_NCore_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A485
    SET ActuatorControl_NCore_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A486
    SET ActuatorControl_NCore_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A487
    SET ActuatorControl_NCore_Bot_ZN5_IntWallW = int_wall_IntShd_Index,  !- A488
    SET ActuatorControl_NCore_Bot_ZN6_IntWallW = int_wall_IntShd_Index,  !- A489
    SET ActuatorControl_NCore_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A496
    SET ActuatorControl_NCore_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A497
    SET ActuatorControl_NCore_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A498
    SET ActuatorControl_NCore_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A499
    SET ActuatorControl_NCore_Bot_ZN5_IntWallN = int_wall_IntShd_Index,  !- A500
    SET ActuatorControl_NCore_Bot_ZN6_IntWallN = int_wall_IntShd_Index,  !- A501
    SET ActuatorControl_NExt_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A502
    SET ActuatorControl_NExt_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A503
    SET ActuatorControl_NExt_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A504
    SET ActuatorControl_NExt_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A505
    SET ActuatorControl_NExt_Bot_ZN5_IntWallE = int_wall_IntShd_Index,  !- A506
    SET ActuatorControl_NExt_Bot_ZN6_IntWallE = int_wall_IntShd_Index,  !- A507
    SET ActuatorControl_NCore_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A508
    SET ActuatorControl_NCore_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A509
    SET ActuatorControl_NCore_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A510
    SET ActuatorControl_NCore_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A511
    SET ActuatorControl_NCore_Bot_ZN5_IntWallE = int_wall_IntShd_Index,  !- A512
    SET ActuatorControl_NCore_Bot_ZN6_IntWallE = int_wall_IntShd_Index,  !- A513
    SET ActuatorControl_NExt_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A514
    SET ActuatorControl_NExt_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A515
    SET ActuatorControl_NExt_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A516
    SET ActuatorControl_NExt_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A517
    SET ActuatorControl_NExt_Top_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A518
    SET ActuatorControl_NExt_Top_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A519
    SET ActuatorControl_NCore_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A520
    SET ActuatorControl_NCore_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A521
    SET ActuatorControl_NCore_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A522
    SET ActuatorControl_NCore_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A523
    SET ActuatorControl_NCore_Top_ZN5_Ceiling = DropCeiling_IntShd_Index,  !- A524
    SET ActuatorControl_NCore_Top_ZN6_Ceiling = DropCeiling_IntShd_Index,  !- A525
    SET ActuatorControl_NExt_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A526
    SET ActuatorControl_NExt_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A527
    SET ActuatorControl_NExt_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A528
    SET ActuatorControl_NExt_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A529
    SET ActuatorControl_NExt_Top_ZN5_floor = int_slab_floor_IntShd_Index,  !- A530
    SET ActuatorControl_NExt_Top_ZN6_floor = int_slab_floor_IntShd_Index,  !- A531
    SET ActuatorControl_NCore_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A532
    SET ActuatorControl_NCore_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A533
    SET ActuatorControl_NCore_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A534
    SET ActuatorControl_NCore_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A535
    SET ActuatorControl_NCore_Top_ZN5_floor = int_slab_floor_IntShd_Index,  !- A536
    SET ActuatorControl_NCore_Top_ZN6_floor = int_slab_floor_IntShd_Index,  !- A537
    SET ActuatorControl_NExt_Top_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A538
    SET ActuatorControl_NExt_Top_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A539
    SET ActuatorControl_NExt_Top_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A540
    SET ActuatorControl_NExt_Top_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A541
    SET ActuatorControl_NExt_Top_ZN5_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A542
    SET ActuatorControl_NExt_Top_ZN6_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A543
    SET ActuatorControl_NCore_Top_ZN1_IntWallS = int_wall_IntShd_Index,  !- A544
    SET ActuatorControl_NCore_Top_ZN2_IntWallS = int_wall_IntShd_Index,  !- A545
    SET ActuatorControl_NCore_Top_ZN3_IntWallS = int_wall_IntShd_Index,  !- A546
    SET ActuatorControl_NCore_Top_ZN4_IntWallS = int_wall_IntShd_Index,  !- A547
    SET ActuatorControl_NCore_Top_ZN5_IntWallS = int_wall_IntShd_Index,  !- A548
    SET ActuatorControl_NCore_Top_ZN6_IntWallS = int_wall_IntShd_Index,  !- A549
    SET ActuatorControl_NExt_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A550
    SET ActuatorControl_NExt_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A551
    SET ActuatorControl_NExt_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A552
    SET ActuatorControl_NExt_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A553
    SET ActuatorControl_NExt_Top_ZN5_IntWallW = int_wall_IntShd_Index,  !- A554
    SET ActuatorControl_NExt_Top_ZN6_IntWallW = int_wall_IntShd_Index,  !- A555
    SET ActuatorControl_NCore_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A556
    SET ActuatorControl_NCore_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A557
    SET ActuatorControl_NCore_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A558
    SET ActuatorControl_NCore_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A559
    SET ActuatorControl_NCore_Top_ZN5_IntWallW = int_wall_IntShd_Index,  !- A560
    SET ActuatorControl_NCore_Top_ZN6_IntWallW = int_wall_IntShd_Index,  !- A561
    SET ActuatorControl_NCore_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A568
    SET ActuatorControl_NCore_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A569
    SET ActuatorControl_NCore_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A570
    SET ActuatorControl_NCore_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A571
    SET ActuatorControl_NCore_Top_ZN5_IntWallN = int_wall_IntShd_Index,  !- A572
    SET ActuatorControl_NCore_Top_ZN6_IntWallN = int_wall_IntShd_Index,  !- A573
    SET ActuatorControl_NExt_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A574
    SET ActuatorControl_NExt_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A575
    SET ActuatorControl_NExt_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A576
    SET ActuatorControl_NExt_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A577
    SET ActuatorControl_NExt_Top_ZN5_IntWallE = int_wall_IntShd_Index,  !- A578
    SET ActuatorControl_NExt_Top_ZN6_IntWallE = int_wall_IntShd_Index,  !- A579
    SET ActuatorControl_NCore_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A580
    SET ActuatorControl_NCore_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A581
    SET ActuatorControl_NCore_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A582
    SET ActuatorControl_NCore_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A583
    SET ActuatorControl_NCore_Top_ZN5_IntWallE = int_wall_IntShd_Index,  !- A584
    SET ActuatorControl_NCore_Top_ZN6_IntWallE = int_wall_IntShd_Index,  !- A585
    ENDIF;                   !- A586

EnergyManagementSystem:Program,
    ControlProgram_E,        !- Name
    SET ActuatorControl_EExtZones_Lights = Null,  !- Program Line 1
    SET ActuatorControl_ECoreZones_Lights = Null,  !- Program Line 2
    IF SensorControl_E == 1, !- A4
    SET ActuatorControl_EExt_Mid_ZN1_Win1 = CFS_Glz_807_Index,  !- A5
    SET ActuatorControl_EExt_Mid_ZN1_Win2 = CFS_Glz_807_Index,  !- A6
    SET ActuatorControl_EExt_Mid_ZN1_Win3 = CFS_Glz_807_Index,  !- A7
    SET ActuatorControl_EExt_Mid_ZN1_Win4 = CFS_Glz_807_Index,  !- A8
    SET ActuatorControl_EExt_Mid_ZN2_Win1 = CFS_Glz_807_Index,  !- A9
    SET ActuatorControl_EExt_Mid_ZN2_Win2 = CFS_Glz_807_Index,  !- A10
    SET ActuatorControl_EExt_Mid_ZN2_Win3 = CFS_Glz_807_Index,  !- A11
    SET ActuatorControl_EExt_Mid_ZN2_Win4 = CFS_Glz_807_Index,  !- A12
    SET ActuatorControl_EExt_Mid_ZN3_Win1 = CFS_Glz_807_Index,  !- A13
    SET ActuatorControl_EExt_Mid_ZN3_Win2 = CFS_Glz_807_Index,  !- A14
    SET ActuatorControl_EExt_Mid_ZN3_Win3 = CFS_Glz_807_Index,  !- A15
    SET ActuatorControl_EExt_Mid_ZN3_Win4 = CFS_Glz_807_Index,  !- A16
    SET ActuatorControl_EExt_Mid_ZN4_Win1 = CFS_Glz_807_Index,  !- A17
    SET ActuatorControl_EExt_Mid_ZN4_Win2 = CFS_Glz_807_Index,  !- A18
    SET ActuatorControl_EExt_Mid_ZN4_Win3 = CFS_Glz_807_Index,  !- A19
    SET ActuatorControl_EExt_Mid_ZN4_Win4 = CFS_Glz_807_Index,  !- A20
    SET ActuatorControl_EExt_Top_ZN1_Win1 = CFS_Glz_807_Index,  !- A21
    SET ActuatorControl_EExt_Top_ZN1_Win2 = CFS_Glz_807_Index,  !- A22
    SET ActuatorControl_EExt_Top_ZN1_Win3 = CFS_Glz_807_Index,  !- A23
    SET ActuatorControl_EExt_Top_ZN1_Win4 = CFS_Glz_807_Index,  !- A24
    SET ActuatorControl_EExt_Top_ZN2_Win1 = CFS_Glz_807_Index,  !- A25
    SET ActuatorControl_EExt_Top_ZN2_Win2 = CFS_Glz_807_Index,  !- A26
    SET ActuatorControl_EExt_Top_ZN2_Win3 = CFS_Glz_807_Index,  !- A27
    SET ActuatorControl_EExt_Top_ZN2_Win4 = CFS_Glz_807_Index,  !- A28
    SET ActuatorControl_EExt_Top_ZN3_Win1 = CFS_Glz_807_Index,  !- A29
    SET ActuatorControl_EExt_Top_ZN3_Win2 = CFS_Glz_807_Index,  !- A30
    SET ActuatorControl_EExt_Top_ZN3_Win3 = CFS_Glz_807_Index,  !- A31
    SET ActuatorControl_EExt_Top_ZN3_Win4 = CFS_Glz_807_Index,  !- A32
    SET ActuatorControl_EExt_Top_ZN4_Win1 = CFS_Glz_807_Index,  !- A33
    SET ActuatorControl_EExt_Top_ZN4_Win2 = CFS_Glz_807_Index,  !- A34
    SET ActuatorControl_EExt_Top_ZN4_Win3 = CFS_Glz_807_Index,  !- A35
    SET ActuatorControl_EExt_Top_ZN4_Win4 = CFS_Glz_807_Index,  !- A36
    SET ActuatorControl_EExt_Bot_ZN1_Win1 = CFS_Glz_807_Index,  !- A37
    SET ActuatorControl_EExt_Bot_ZN1_Win2 = CFS_Glz_807_Index,  !- A38
    SET ActuatorControl_EExt_Bot_ZN1_Win3 = CFS_Glz_807_Index,  !- A39
    SET ActuatorControl_EExt_Bot_ZN1_Win4 = CFS_Glz_807_Index,  !- A40
    SET ActuatorControl_EExt_Bot_ZN2_Win1 = CFS_Glz_807_Index,  !- A41
    SET ActuatorControl_EExt_Bot_ZN2_Win2 = CFS_Glz_807_Index,  !- A42
    SET ActuatorControl_EExt_Bot_ZN2_Win3 = CFS_Glz_807_Index,  !- A43
    SET ActuatorControl_EExt_Bot_ZN2_Win4 = CFS_Glz_807_Index,  !- A44
    SET ActuatorControl_EExt_Bot_ZN3_Win1 = CFS_Glz_807_Index,  !- A45
    SET ActuatorControl_EExt_Bot_ZN3_Win2 = CFS_Glz_807_Index,  !- A46
    SET ActuatorControl_EExt_Bot_ZN3_Win3 = CFS_Glz_807_Index,  !- A47
    SET ActuatorControl_EExt_Bot_ZN3_Win4 = CFS_Glz_807_Index,  !- A48
    SET ActuatorControl_EExt_Bot_ZN4_Win1 = CFS_Glz_807_Index,  !- A49
    SET ActuatorControl_EExt_Bot_ZN4_Win2 = CFS_Glz_807_Index,  !- A50
    SET ActuatorControl_EExt_Bot_ZN4_Win3 = CFS_Glz_807_Index,  !- A51
    SET ActuatorControl_EExt_Bot_ZN4_Win4 = CFS_Glz_807_Index,  !- A52
    SET ActuatorControl_EExt_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A53
    SET ActuatorControl_EExt_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A54
    SET ActuatorControl_EExt_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A55
    SET ActuatorControl_EExt_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A56
    SET ActuatorControl_ECore_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A57
    SET ActuatorControl_ECore_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A58
    SET ActuatorControl_ECore_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A59
    SET ActuatorControl_ECore_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A60
    SET ActuatorControl_EExt_Mid_ZN1_floor = int_slab_floor_Index,  !- A61
    SET ActuatorControl_EExt_Mid_ZN2_floor = int_slab_floor_Index,  !- A62
    SET ActuatorControl_EExt_Mid_ZN3_floor = int_slab_floor_Index,  !- A63
    SET ActuatorControl_EExt_Mid_ZN4_floor = int_slab_floor_Index,  !- A64
    SET ActuatorControl_ECore_Mid_ZN1_floor = int_slab_floor_Index,  !- A65
    SET ActuatorControl_ECore_Mid_ZN2_floor = int_slab_floor_Index,  !- A66
    SET ActuatorControl_ECore_Mid_ZN3_floor = int_slab_floor_Index,  !- A67
    SET ActuatorControl_ECore_Mid_ZN4_floor = int_slab_floor_Index,  !- A68
    SET ActuatorControl_EExt_Mid_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A69
    SET ActuatorControl_EExt_Mid_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A70
    SET ActuatorControl_EExt_Mid_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A71
    SET ActuatorControl_EExt_Mid_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A72
    SET ActuatorControl_ECore_Mid_ZN1_IntWallS = int_wall_Index,  !- A73
    SET ActuatorControl_ECore_Mid_ZN2_IntWallS = int_wall_Index,  !- A74
    SET ActuatorControl_ECore_Mid_ZN3_IntWallS = int_wall_Index,  !- A75
    SET ActuatorControl_ECore_Mid_ZN4_IntWallS = int_wall_Index,  !- A76
    SET ActuatorControl_EExt_Mid_ZN1_IntWallW = int_wall_Index,  !- A77
    SET ActuatorControl_EExt_Mid_ZN2_IntWallW = int_wall_Index,  !- A78
    SET ActuatorControl_EExt_Mid_ZN3_IntWallW = int_wall_Index,  !- A79
    SET ActuatorControl_EExt_Mid_ZN4_IntWallW = int_wall_Index,  !- A80
    SET ActuatorControl_ECore_Mid_ZN1_IntWallW = int_wall_Index,  !- A81
    SET ActuatorControl_ECore_Mid_ZN2_IntWallW = int_wall_Index,  !- A82
    SET ActuatorControl_ECore_Mid_ZN3_IntWallW = int_wall_Index,  !- A83
    SET ActuatorControl_ECore_Mid_ZN4_IntWallW = int_wall_Index,  !- A84
    SET ActuatorControl_EExt_Mid_ZN1_IntWallN = int_wall_Index,  !- A85
    SET ActuatorControl_EExt_Mid_ZN2_IntWallN = int_wall_Index,  !- A86
    SET ActuatorControl_EExt_Mid_ZN3_IntWallN = int_wall_Index,  !- A87
    SET ActuatorControl_EExt_Mid_ZN4_IntWallN = int_wall_Index,  !- A88
    SET ActuatorControl_ECore_Mid_ZN1_IntWallN = int_wall_Index,  !- A89
    SET ActuatorControl_ECore_Mid_ZN2_IntWallN = int_wall_Index,  !- A90
    SET ActuatorControl_ECore_Mid_ZN3_IntWallN = int_wall_Index,  !- A91
    SET ActuatorControl_ECore_Mid_ZN4_IntWallN = int_wall_Index,  !- A92
    SET ActuatorControl_EExt_Mid_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A93
    SET ActuatorControl_EExt_Mid_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A94
    SET ActuatorControl_EExt_Mid_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A95
    SET ActuatorControl_EExt_Mid_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A96
    SET ActuatorControl_ECore_Mid_ZN1_IntWallE = int_wall_Index,  !- A97
    SET ActuatorControl_ECore_Mid_ZN2_IntWallE = int_wall_Index,  !- A98
    SET ActuatorControl_ECore_Mid_ZN3_IntWallE = int_wall_Index,  !- A99
    SET ActuatorControl_ECore_Mid_ZN4_IntWallE = int_wall_Index,  !- A100
    SET ActuatorControl_EExt_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A101
    SET ActuatorControl_EExt_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A102
    SET ActuatorControl_EExt_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A103
    SET ActuatorControl_EExt_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A104
    SET ActuatorControl_ECore_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A105
    SET ActuatorControl_ECore_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A106
    SET ActuatorControl_ECore_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A107
    SET ActuatorControl_ECore_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A108
    SET ActuatorControl_EExt_Bot_ZN1_floor = int_slab_floor_Index,  !- A109
    SET ActuatorControl_EExt_Bot_ZN2_floor = int_slab_floor_Index,  !- A110
    SET ActuatorControl_EExt_Bot_ZN3_floor = int_slab_floor_Index,  !- A111
    SET ActuatorControl_EExt_Bot_ZN4_floor = int_slab_floor_Index,  !- A112
    SET ActuatorControl_ECore_Bot_ZN1_floor = int_slab_floor_Index,  !- A113
    SET ActuatorControl_ECore_Bot_ZN2_floor = int_slab_floor_Index,  !- A114
    SET ActuatorControl_ECore_Bot_ZN3_floor = int_slab_floor_Index,  !- A115
    SET ActuatorControl_ECore_Bot_ZN4_floor = int_slab_floor_Index,  !- A116
    SET ActuatorControl_EExt_Bot_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A117
    SET ActuatorControl_EExt_Bot_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A118
    SET ActuatorControl_EExt_Bot_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A119
    SET ActuatorControl_EExt_Bot_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A120
    SET ActuatorControl_ECore_Bot_ZN1_IntWallS = int_wall_Index,  !- A121
    SET ActuatorControl_ECore_Bot_ZN2_IntWallS = int_wall_Index,  !- A122
    SET ActuatorControl_ECore_Bot_ZN3_IntWallS = int_wall_Index,  !- A123
    SET ActuatorControl_ECore_Bot_ZN4_IntWallS = int_wall_Index,  !- A124
    SET ActuatorControl_EExt_Bot_ZN1_IntWallW = int_wall_Index,  !- A125
    SET ActuatorControl_EExt_Bot_ZN2_IntWallW = int_wall_Index,  !- A126
    SET ActuatorControl_EExt_Bot_ZN3_IntWallW = int_wall_Index,  !- A127
    SET ActuatorControl_EExt_Bot_ZN4_IntWallW = int_wall_Index,  !- A128
    SET ActuatorControl_ECore_Bot_ZN1_IntWallW = int_wall_Index,  !- A129
    SET ActuatorControl_ECore_Bot_ZN2_IntWallW = int_wall_Index,  !- A130
    SET ActuatorControl_ECore_Bot_ZN3_IntWallW = int_wall_Index,  !- A131
    SET ActuatorControl_ECore_Bot_ZN4_IntWallW = int_wall_Index,  !- A132
    SET ActuatorControl_EExt_Bot_ZN1_IntWallN = int_wall_Index,  !- A133
    SET ActuatorControl_EExt_Bot_ZN2_IntWallN = int_wall_Index,  !- A134
    SET ActuatorControl_EExt_Bot_ZN3_IntWallN = int_wall_Index,  !- A135
    SET ActuatorControl_EExt_Bot_ZN4_IntWallN = int_wall_Index,  !- A136
    SET ActuatorControl_ECore_Bot_ZN1_IntWallN = int_wall_Index,  !- A137
    SET ActuatorControl_ECore_Bot_ZN2_IntWallN = int_wall_Index,  !- A138
    SET ActuatorControl_ECore_Bot_ZN3_IntWallN = int_wall_Index,  !- A139
    SET ActuatorControl_ECore_Bot_ZN4_IntWallN = int_wall_Index,  !- A140
    SET ActuatorControl_EExt_Bot_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A141
    SET ActuatorControl_EExt_Bot_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A142
    SET ActuatorControl_EExt_Bot_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A143
    SET ActuatorControl_EExt_Bot_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A144
    SET ActuatorControl_ECore_Bot_ZN1_IntWallE = int_wall_Index,  !- A145
    SET ActuatorControl_ECore_Bot_ZN2_IntWallE = int_wall_Index,  !- A146
    SET ActuatorControl_ECore_Bot_ZN3_IntWallE = int_wall_Index,  !- A147
    SET ActuatorControl_ECore_Bot_ZN4_IntWallE = int_wall_Index,  !- A148
    SET ActuatorControl_EExt_Top_ZN1_Ceiling = DropCeiling_Index,  !- A149
    SET ActuatorControl_EExt_Top_ZN2_Ceiling = DropCeiling_Index,  !- A150
    SET ActuatorControl_EExt_Top_ZN3_Ceiling = DropCeiling_Index,  !- A151
    SET ActuatorControl_EExt_Top_ZN4_Ceiling = DropCeiling_Index,  !- A152
    SET ActuatorControl_ECore_Top_ZN1_Ceiling = DropCeiling_Index,  !- A153
    SET ActuatorControl_ECore_Top_ZN2_Ceiling = DropCeiling_Index,  !- A154
    SET ActuatorControl_ECore_Top_ZN3_Ceiling = DropCeiling_Index,  !- A155
    SET ActuatorControl_ECore_Top_ZN4_Ceiling = DropCeiling_Index,  !- A156
    SET ActuatorControl_EExt_Top_ZN1_floor = int_slab_floor_Index,  !- A157
    SET ActuatorControl_EExt_Top_ZN2_floor = int_slab_floor_Index,  !- A158
    SET ActuatorControl_EExt_Top_ZN3_floor = int_slab_floor_Index,  !- A159
    SET ActuatorControl_EExt_Top_ZN4_floor = int_slab_floor_Index,  !- A160
    SET ActuatorControl_ECore_Top_ZN1_floor = int_slab_floor_Index,  !- A161
    SET ActuatorControl_ECore_Top_ZN2_floor = int_slab_floor_Index,  !- A162
    SET ActuatorControl_ECore_Top_ZN3_floor = int_slab_floor_Index,  !- A163
    SET ActuatorControl_ECore_Top_ZN4_floor = int_slab_floor_Index,  !- A164
    SET ActuatorControl_EExt_Top_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A165
    SET ActuatorControl_EExt_Top_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A166
    SET ActuatorControl_EExt_Top_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A167
    SET ActuatorControl_EExt_Top_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A168
    SET ActuatorControl_ECore_Top_ZN1_IntWallS = int_wall_Index,  !- A169
    SET ActuatorControl_ECore_Top_ZN2_IntWallS = int_wall_Index,  !- A170
    SET ActuatorControl_ECore_Top_ZN3_IntWallS = int_wall_Index,  !- A171
    SET ActuatorControl_ECore_Top_ZN4_IntWallS = int_wall_Index,  !- A172
    SET ActuatorControl_EExt_Top_ZN1_IntWallW = int_wall_Index,  !- A173
    SET ActuatorControl_EExt_Top_ZN2_IntWallW = int_wall_Index,  !- A174
    SET ActuatorControl_EExt_Top_ZN3_IntWallW = int_wall_Index,  !- A175
    SET ActuatorControl_EExt_Top_ZN4_IntWallW = int_wall_Index,  !- A176
    SET ActuatorControl_ECore_Top_ZN1_IntWallW = int_wall_Index,  !- A177
    SET ActuatorControl_ECore_Top_ZN2_IntWallW = int_wall_Index,  !- A178
    SET ActuatorControl_ECore_Top_ZN3_IntWallW = int_wall_Index,  !- A179
    SET ActuatorControl_ECore_Top_ZN4_IntWallW = int_wall_Index,  !- A180
    SET ActuatorControl_EExt_Top_ZN1_IntWallN = int_wall_Index,  !- A181
    SET ActuatorControl_EExt_Top_ZN2_IntWallN = int_wall_Index,  !- A182
    SET ActuatorControl_EExt_Top_ZN3_IntWallN = int_wall_Index,  !- A183
    SET ActuatorControl_EExt_Top_ZN4_IntWallN = int_wall_Index,  !- A184
    SET ActuatorControl_ECore_Top_ZN1_IntWallN = int_wall_Index,  !- A185
    SET ActuatorControl_ECore_Top_ZN2_IntWallN = int_wall_Index,  !- A186
    SET ActuatorControl_ECore_Top_ZN3_IntWallN = int_wall_Index,  !- A187
    SET ActuatorControl_ECore_Top_ZN4_IntWallN = int_wall_Index,  !- A188
    SET ActuatorControl_EExt_Top_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A189
    SET ActuatorControl_EExt_Top_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A190
    SET ActuatorControl_EExt_Top_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A191
    SET ActuatorControl_EExt_Top_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A192
    SET ActuatorControl_ECore_Top_ZN1_IntWallE = int_wall_Index,  !- A193
    SET ActuatorControl_ECore_Top_ZN2_IntWallE = int_wall_Index,  !- A194
    SET ActuatorControl_ECore_Top_ZN3_IntWallE = int_wall_Index,  !- A195
    SET ActuatorControl_ECore_Top_ZN4_IntWallE = int_wall_Index,  !- A196
    ELSEIF SensorControl_E == 2,  !- A197
    SET ActuatorControl_EExtZones_Lights = 0,  !- A198
    SET ActuatorControl_ECoreZones_Lights = 0,  !- A199
    SET ActuatorControl_EExtZones_Lights = ExtLight_E_IntShd,  !- A200
    SET ActuatorControl_ECoreZones_Lights = CoreLight_E_IntShd,  !- A201
    SET ActuatorControl_EExt_Mid_ZN1_Win1 = CFS_Glz_815_Index,  !- A202
    SET ActuatorControl_EExt_Mid_ZN1_Win2 = CFS_Glz_815_Index,  !- A203
    SET ActuatorControl_EExt_Mid_ZN1_Win3 = CFS_Glz_815_Index,  !- A204
    SET ActuatorControl_EExt_Mid_ZN1_Win4 = CFS_Glz_815_Index,  !- A205
    SET ActuatorControl_EExt_Mid_ZN2_Win1 = CFS_Glz_815_Index,  !- A206
    SET ActuatorControl_EExt_Mid_ZN2_Win2 = CFS_Glz_815_Index,  !- A207
    SET ActuatorControl_EExt_Mid_ZN2_Win3 = CFS_Glz_815_Index,  !- A208
    SET ActuatorControl_EExt_Mid_ZN2_Win4 = CFS_Glz_815_Index,  !- A209
    SET ActuatorControl_EExt_Mid_ZN3_Win1 = CFS_Glz_815_Index,  !- A210
    SET ActuatorControl_EExt_Mid_ZN3_Win2 = CFS_Glz_815_Index,  !- A211
    SET ActuatorControl_EExt_Mid_ZN3_Win3 = CFS_Glz_815_Index,  !- A212
    SET ActuatorControl_EExt_Mid_ZN3_Win4 = CFS_Glz_815_Index,  !- A213
    SET ActuatorControl_EExt_Mid_ZN4_Win1 = CFS_Glz_815_Index,  !- A214
    SET ActuatorControl_EExt_Mid_ZN4_Win2 = CFS_Glz_815_Index,  !- A215
    SET ActuatorControl_EExt_Mid_ZN4_Win3 = CFS_Glz_815_Index,  !- A216
    SET ActuatorControl_EExt_Mid_ZN4_Win4 = CFS_Glz_815_Index,  !- A217
    SET ActuatorControl_EExt_Top_ZN1_Win1 = CFS_Glz_815_Index,  !- A218
    SET ActuatorControl_EExt_Top_ZN1_Win2 = CFS_Glz_815_Index,  !- A219
    SET ActuatorControl_EExt_Top_ZN1_Win3 = CFS_Glz_815_Index,  !- A220
    SET ActuatorControl_EExt_Top_ZN1_Win4 = CFS_Glz_815_Index,  !- A221
    SET ActuatorControl_EExt_Top_ZN2_Win1 = CFS_Glz_815_Index,  !- A222
    SET ActuatorControl_EExt_Top_ZN2_Win2 = CFS_Glz_815_Index,  !- A223
    SET ActuatorControl_EExt_Top_ZN2_Win3 = CFS_Glz_815_Index,  !- A224
    SET ActuatorControl_EExt_Top_ZN2_Win4 = CFS_Glz_815_Index,  !- A225
    SET ActuatorControl_EExt_Top_ZN3_Win1 = CFS_Glz_815_Index,  !- A226
    SET ActuatorControl_EExt_Top_ZN3_Win2 = CFS_Glz_815_Index,  !- A227
    SET ActuatorControl_EExt_Top_ZN3_Win3 = CFS_Glz_815_Index,  !- A228
    SET ActuatorControl_EExt_Top_ZN3_Win4 = CFS_Glz_815_Index,  !- A229
    SET ActuatorControl_EExt_Top_ZN4_Win1 = CFS_Glz_815_Index,  !- A230
    SET ActuatorControl_EExt_Top_ZN4_Win2 = CFS_Glz_815_Index,  !- A231
    SET ActuatorControl_EExt_Top_ZN4_Win3 = CFS_Glz_815_Index,  !- A232
    SET ActuatorControl_EExt_Top_ZN4_Win4 = CFS_Glz_815_Index,  !- A233
    SET ActuatorControl_EExt_Bot_ZN1_Win1 = CFS_Glz_815_Index,  !- A234
    SET ActuatorControl_EExt_Bot_ZN1_Win2 = CFS_Glz_815_Index,  !- A235
    SET ActuatorControl_EExt_Bot_ZN1_Win3 = CFS_Glz_815_Index,  !- A236
    SET ActuatorControl_EExt_Bot_ZN1_Win4 = CFS_Glz_815_Index,  !- A237
    SET ActuatorControl_EExt_Bot_ZN2_Win1 = CFS_Glz_815_Index,  !- A238
    SET ActuatorControl_EExt_Bot_ZN2_Win2 = CFS_Glz_815_Index,  !- A239
    SET ActuatorControl_EExt_Bot_ZN2_Win3 = CFS_Glz_815_Index,  !- A240
    SET ActuatorControl_EExt_Bot_ZN2_Win4 = CFS_Glz_815_Index,  !- A241
    SET ActuatorControl_EExt_Bot_ZN3_Win1 = CFS_Glz_815_Index,  !- A242
    SET ActuatorControl_EExt_Bot_ZN3_Win2 = CFS_Glz_815_Index,  !- A243
    SET ActuatorControl_EExt_Bot_ZN3_Win3 = CFS_Glz_815_Index,  !- A244
    SET ActuatorControl_EExt_Bot_ZN3_Win4 = CFS_Glz_815_Index,  !- A245
    SET ActuatorControl_EExt_Bot_ZN4_Win1 = CFS_Glz_815_Index,  !- A246
    SET ActuatorControl_EExt_Bot_ZN4_Win2 = CFS_Glz_815_Index,  !- A247
    SET ActuatorControl_EExt_Bot_ZN4_Win3 = CFS_Glz_815_Index,  !- A248
    SET ActuatorControl_EExt_Bot_ZN4_Win4 = CFS_Glz_815_Index,  !- A249
    SET ActuatorControl_EExt_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A250
    SET ActuatorControl_EExt_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A251
    SET ActuatorControl_EExt_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A252
    SET ActuatorControl_EExt_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A253
    SET ActuatorControl_ECore_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A254
    SET ActuatorControl_ECore_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A255
    SET ActuatorControl_ECore_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A256
    SET ActuatorControl_ECore_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A257
    SET ActuatorControl_EExt_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A258
    SET ActuatorControl_EExt_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A259
    SET ActuatorControl_EExt_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A260
    SET ActuatorControl_EExt_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A261
    SET ActuatorControl_ECore_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A262
    SET ActuatorControl_ECore_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A263
    SET ActuatorControl_ECore_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A264
    SET ActuatorControl_ECore_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A265
    SET ActuatorControl_EExt_Mid_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A266
    SET ActuatorControl_EExt_Mid_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A267
    SET ActuatorControl_EExt_Mid_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A268
    SET ActuatorControl_EExt_Mid_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A269
    SET ActuatorControl_ECore_Mid_ZN1_IntWallS = int_wall_IntShd_Index,  !- A270
    SET ActuatorControl_ECore_Mid_ZN2_IntWallS = int_wall_IntShd_Index,  !- A271
    SET ActuatorControl_ECore_Mid_ZN3_IntWallS = int_wall_IntShd_Index,  !- A272
    SET ActuatorControl_ECore_Mid_ZN4_IntWallS = int_wall_IntShd_Index,  !- A273
    SET ActuatorControl_EExt_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A274
    SET ActuatorControl_EExt_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A275
    SET ActuatorControl_EExt_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A276
    SET ActuatorControl_EExt_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A277
    SET ActuatorControl_ECore_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A278
    SET ActuatorControl_ECore_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A279
    SET ActuatorControl_ECore_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A280
    SET ActuatorControl_ECore_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A281
    SET ActuatorControl_EExt_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A282
    SET ActuatorControl_EExt_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A283
    SET ActuatorControl_EExt_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A284
    SET ActuatorControl_EExt_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A285
    SET ActuatorControl_ECore_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A286
    SET ActuatorControl_ECore_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A287
    SET ActuatorControl_ECore_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A288
    SET ActuatorControl_ECore_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A289
    SET ActuatorControl_ECore_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A294
    SET ActuatorControl_ECore_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A295
    SET ActuatorControl_ECore_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A296
    SET ActuatorControl_ECore_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A297
    SET ActuatorControl_EExt_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A298
    SET ActuatorControl_EExt_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A299
    SET ActuatorControl_EExt_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A300
    SET ActuatorControl_EExt_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A301
    SET ActuatorControl_ECore_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A302
    SET ActuatorControl_ECore_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A303
    SET ActuatorControl_ECore_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A304
    SET ActuatorControl_ECore_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A305
    SET ActuatorControl_EExt_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A306
    SET ActuatorControl_EExt_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A307
    SET ActuatorControl_EExt_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A308
    SET ActuatorControl_EExt_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A309
    SET ActuatorControl_ECore_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A310
    SET ActuatorControl_ECore_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A311
    SET ActuatorControl_ECore_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A312
    SET ActuatorControl_ECore_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A313
    SET ActuatorControl_EExt_Bot_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A314
    SET ActuatorControl_EExt_Bot_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A315
    SET ActuatorControl_EExt_Bot_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A316
    SET ActuatorControl_EExt_Bot_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A317
    SET ActuatorControl_ECore_Bot_ZN1_IntWallS = int_wall_IntShd_Index,  !- A318
    SET ActuatorControl_ECore_Bot_ZN2_IntWallS = int_wall_IntShd_Index,  !- A319
    SET ActuatorControl_ECore_Bot_ZN3_IntWallS = int_wall_IntShd_Index,  !- A320
    SET ActuatorControl_ECore_Bot_ZN4_IntWallS = int_wall_IntShd_Index,  !- A321
    SET ActuatorControl_EExt_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A322
    SET ActuatorControl_EExt_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A323
    SET ActuatorControl_EExt_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A324
    SET ActuatorControl_EExt_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A325
    SET ActuatorControl_ECore_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A326
    SET ActuatorControl_ECore_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A327
    SET ActuatorControl_ECore_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A328
    SET ActuatorControl_ECore_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A329
    SET ActuatorControl_EExt_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A330
    SET ActuatorControl_EExt_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A331
    SET ActuatorControl_EExt_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A332
    SET ActuatorControl_EExt_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A333
    SET ActuatorControl_ECore_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A334
    SET ActuatorControl_ECore_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A335
    SET ActuatorControl_ECore_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A336
    SET ActuatorControl_ECore_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A337
    SET ActuatorControl_ECore_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A342
    SET ActuatorControl_ECore_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A343
    SET ActuatorControl_ECore_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A344
    SET ActuatorControl_ECore_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A345
    SET ActuatorControl_EExt_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A346
    SET ActuatorControl_EExt_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A347
    SET ActuatorControl_EExt_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A348
    SET ActuatorControl_EExt_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A349
    SET ActuatorControl_ECore_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A350
    SET ActuatorControl_ECore_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A351
    SET ActuatorControl_ECore_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A352
    SET ActuatorControl_ECore_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A353
    SET ActuatorControl_EExt_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A354
    SET ActuatorControl_EExt_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A355
    SET ActuatorControl_EExt_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A356
    SET ActuatorControl_EExt_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A357
    SET ActuatorControl_ECore_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A358
    SET ActuatorControl_ECore_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A359
    SET ActuatorControl_ECore_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A360
    SET ActuatorControl_ECore_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A361
    SET ActuatorControl_EExt_Top_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A362
    SET ActuatorControl_EExt_Top_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A363
    SET ActuatorControl_EExt_Top_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A364
    SET ActuatorControl_EExt_Top_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A365
    SET ActuatorControl_ECore_Top_ZN1_IntWallS = int_wall_IntShd_Index,  !- A366
    SET ActuatorControl_ECore_Top_ZN2_IntWallS = int_wall_IntShd_Index,  !- A367
    SET ActuatorControl_ECore_Top_ZN3_IntWallS = int_wall_IntShd_Index,  !- A368
    SET ActuatorControl_ECore_Top_ZN4_IntWallS = int_wall_IntShd_Index,  !- A369
    SET ActuatorControl_EExt_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A370
    SET ActuatorControl_EExt_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A371
    SET ActuatorControl_EExt_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A372
    SET ActuatorControl_EExt_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A373
    SET ActuatorControl_ECore_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A374
    SET ActuatorControl_ECore_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A375
    SET ActuatorControl_ECore_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A376
    SET ActuatorControl_ECore_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A377
    SET ActuatorControl_EExt_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A378
    SET ActuatorControl_EExt_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A379
    SET ActuatorControl_EExt_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A380
    SET ActuatorControl_EExt_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A381
    SET ActuatorControl_ECore_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A382
    SET ActuatorControl_ECore_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A383
    SET ActuatorControl_ECore_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A384
    SET ActuatorControl_ECore_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A385
    SET ActuatorControl_ECore_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A390
    SET ActuatorControl_ECore_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A391
    SET ActuatorControl_ECore_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A392
    SET ActuatorControl_ECore_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A393
    ENDIF;                   !- A394

EnergyManagementSystem:Program,
    ControlProgram_W,        !- Name
    SET ActuatorControl_WExtZones_Lights = Null,  !- Program Line 1
    SET ActuatorControl_WCoreZones_Lights = Null,  !- Program Line 2
    IF SensorControl_W == 1, !- A4
    SET ActuatorControl_WExt_Mid_ZN1_Win1 = CFS_Glz_807_Index,  !- A5
    SET ActuatorControl_WExt_Mid_ZN1_Win2 = CFS_Glz_807_Index,  !- A6
    SET ActuatorControl_WExt_Mid_ZN1_Win3 = CFS_Glz_807_Index,  !- A7
    SET ActuatorControl_WExt_Mid_ZN1_Win4 = CFS_Glz_807_Index,  !- A8
    SET ActuatorControl_WExt_Mid_ZN2_Win1 = CFS_Glz_807_Index,  !- A9
    SET ActuatorControl_WExt_Mid_ZN2_Win2 = CFS_Glz_807_Index,  !- A10
    SET ActuatorControl_WExt_Mid_ZN2_Win3 = CFS_Glz_807_Index,  !- A11
    SET ActuatorControl_WExt_Mid_ZN2_Win4 = CFS_Glz_807_Index,  !- A12
    SET ActuatorControl_WExt_Mid_ZN3_Win1 = CFS_Glz_807_Index,  !- A13
    SET ActuatorControl_WExt_Mid_ZN3_Win2 = CFS_Glz_807_Index,  !- A14
    SET ActuatorControl_WExt_Mid_ZN3_Win3 = CFS_Glz_807_Index,  !- A15
    SET ActuatorControl_WExt_Mid_ZN3_Win4 = CFS_Glz_807_Index,  !- A16
    SET ActuatorControl_WExt_Mid_ZN4_Win1 = CFS_Glz_807_Index,  !- A17
    SET ActuatorControl_WExt_Mid_ZN4_Win2 = CFS_Glz_807_Index,  !- A18
    SET ActuatorControl_WExt_Mid_ZN4_Win3 = CFS_Glz_807_Index,  !- A19
    SET ActuatorControl_WExt_Mid_ZN4_Win4 = CFS_Glz_807_Index,  !- A20
    SET ActuatorControl_WExt_Top_ZN1_Win1 = CFS_Glz_807_Index,  !- A21
    SET ActuatorControl_WExt_Top_ZN1_Win2 = CFS_Glz_807_Index,  !- A22
    SET ActuatorControl_WExt_Top_ZN1_Win3 = CFS_Glz_807_Index,  !- A23
    SET ActuatorControl_WExt_Top_ZN1_Win4 = CFS_Glz_807_Index,  !- A24
    SET ActuatorControl_WExt_Top_ZN2_Win1 = CFS_Glz_807_Index,  !- A25
    SET ActuatorControl_WExt_Top_ZN2_Win2 = CFS_Glz_807_Index,  !- A26
    SET ActuatorControl_WExt_Top_ZN2_Win3 = CFS_Glz_807_Index,  !- A27
    SET ActuatorControl_WExt_Top_ZN2_Win4 = CFS_Glz_807_Index,  !- A28
    SET ActuatorControl_WExt_Top_ZN3_Win1 = CFS_Glz_807_Index,  !- A29
    SET ActuatorControl_WExt_Top_ZN3_Win2 = CFS_Glz_807_Index,  !- A30
    SET ActuatorControl_WExt_Top_ZN3_Win3 = CFS_Glz_807_Index,  !- A31
    SET ActuatorControl_WExt_Top_ZN3_Win4 = CFS_Glz_807_Index,  !- A32
    SET ActuatorControl_WExt_Top_ZN4_Win1 = CFS_Glz_807_Index,  !- A33
    SET ActuatorControl_WExt_Top_ZN4_Win2 = CFS_Glz_807_Index,  !- A34
    SET ActuatorControl_WExt_Top_ZN4_Win3 = CFS_Glz_807_Index,  !- A35
    SET ActuatorControl_WExt_Top_ZN4_Win4 = CFS_Glz_807_Index,  !- A36
    SET ActuatorControl_WExt_Bot_ZN1_Win1 = CFS_Glz_807_Index,  !- A37
    SET ActuatorControl_WExt_Bot_ZN1_Win2 = CFS_Glz_807_Index,  !- A38
    SET ActuatorControl_WExt_Bot_ZN1_Win3 = CFS_Glz_807_Index,  !- A39
    SET ActuatorControl_WExt_Bot_ZN1_Win4 = CFS_Glz_807_Index,  !- A40
    SET ActuatorControl_WExt_Bot_ZN2_Win1 = CFS_Glz_807_Index,  !- A41
    SET ActuatorControl_WExt_Bot_ZN2_Win2 = CFS_Glz_807_Index,  !- A42
    SET ActuatorControl_WExt_Bot_ZN2_Win3 = CFS_Glz_807_Index,  !- A43
    SET ActuatorControl_WExt_Bot_ZN2_Win4 = CFS_Glz_807_Index,  !- A44
    SET ActuatorControl_WExt_Bot_ZN3_Win1 = CFS_Glz_807_Index,  !- A45
    SET ActuatorControl_WExt_Bot_ZN3_Win2 = CFS_Glz_807_Index,  !- A46
    SET ActuatorControl_WExt_Bot_ZN3_Win3 = CFS_Glz_807_Index,  !- A47
    SET ActuatorControl_WExt_Bot_ZN3_Win4 = CFS_Glz_807_Index,  !- A48
    SET ActuatorControl_WExt_Bot_ZN4_Win1 = CFS_Glz_807_Index,  !- A49
    SET ActuatorControl_WExt_Bot_ZN4_Win2 = CFS_Glz_807_Index,  !- A50
    SET ActuatorControl_WExt_Bot_ZN4_Win3 = CFS_Glz_807_Index,  !- A51
    SET ActuatorControl_WExt_Bot_ZN4_Win4 = CFS_Glz_807_Index,  !- A52
    SET ActuatorControl_WExt_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A53
    SET ActuatorControl_WExt_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A54
    SET ActuatorControl_WExt_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A55
    SET ActuatorControl_WExt_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A56
    SET ActuatorControl_WCore_Mid_ZN1_Ceiling = DropCeiling_Index,  !- A57
    SET ActuatorControl_WCore_Mid_ZN2_Ceiling = DropCeiling_Index,  !- A58
    SET ActuatorControl_WCore_Mid_ZN3_Ceiling = DropCeiling_Index,  !- A59
    SET ActuatorControl_WCore_Mid_ZN4_Ceiling = DropCeiling_Index,  !- A60
    SET ActuatorControl_WExt_Mid_ZN1_floor = int_slab_floor_Index,  !- A61
    SET ActuatorControl_WExt_Mid_ZN2_floor = int_slab_floor_Index,  !- A62
    SET ActuatorControl_WExt_Mid_ZN3_floor = int_slab_floor_Index,  !- A63
    SET ActuatorControl_WExt_Mid_ZN4_floor = int_slab_floor_Index,  !- A64
    SET ActuatorControl_WCore_Mid_ZN1_floor = int_slab_floor_Index,  !- A65
    SET ActuatorControl_WCore_Mid_ZN2_floor = int_slab_floor_Index,  !- A66
    SET ActuatorControl_WCore_Mid_ZN3_floor = int_slab_floor_Index,  !- A67
    SET ActuatorControl_WCore_Mid_ZN4_floor = int_slab_floor_Index,  !- A68
    SET ActuatorControl_WExt_Mid_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A69
    SET ActuatorControl_WExt_Mid_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A70
    SET ActuatorControl_WExt_Mid_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A71
    SET ActuatorControl_WExt_Mid_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A72
    SET ActuatorControl_WCore_Mid_ZN1_IntWallS = int_wall_Index,  !- A73
    SET ActuatorControl_WCore_Mid_ZN2_IntWallS = int_wall_Index,  !- A74
    SET ActuatorControl_WCore_Mid_ZN3_IntWallS = int_wall_Index,  !- A75
    SET ActuatorControl_WCore_Mid_ZN4_IntWallS = int_wall_Index,  !- A76
    SET ActuatorControl_WCore_Mid_ZN1_IntWallW = int_wall_Index,  !- A81
    SET ActuatorControl_WCore_Mid_ZN2_IntWallW = int_wall_Index,  !- A82
    SET ActuatorControl_WCore_Mid_ZN3_IntWallW = int_wall_Index,  !- A83
    SET ActuatorControl_WCore_Mid_ZN4_IntWallW = int_wall_Index,  !- A84
    SET ActuatorControl_WExt_Mid_ZN1_IntWallN = int_wall_Index,  !- A85
    SET ActuatorControl_WExt_Mid_ZN2_IntWallN = int_wall_Index,  !- A86
    SET ActuatorControl_WExt_Mid_ZN3_IntWallN = int_wall_Index,  !- A87
    SET ActuatorControl_WExt_Mid_ZN4_IntWallN = int_wall_Index,  !- A88
    SET ActuatorControl_WCore_Mid_ZN1_IntWallN = int_wall_Index,  !- A89
    SET ActuatorControl_WCore_Mid_ZN2_IntWallN = int_wall_Index,  !- A90
    SET ActuatorControl_WCore_Mid_ZN3_IntWallN = int_wall_Index,  !- A91
    SET ActuatorControl_WCore_Mid_ZN4_IntWallN = int_wall_Index,  !- A92
    SET ActuatorControl_WExt_Mid_ZN1_IntWallE = int_wall_Index,  !- A93
    SET ActuatorControl_WExt_Mid_ZN2_IntWallE = int_wall_Index,  !- A94
    SET ActuatorControl_WExt_Mid_ZN3_IntWallE = int_wall_Index,  !- A95
    SET ActuatorControl_WExt_Mid_ZN4_IntWallE = int_wall_Index,  !- A96
    SET ActuatorControl_WCore_Mid_ZN1_IntWallE = int_wall_Index,  !- A97
    SET ActuatorControl_WCore_Mid_ZN2_IntWallE = int_wall_Index,  !- A98
    SET ActuatorControl_WCore_Mid_ZN3_IntWallE = int_wall_Index,  !- A99
    SET ActuatorControl_WCore_Mid_ZN4_IntWallE = int_wall_Index,  !- A100
    SET ActuatorControl_WExt_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A101
    SET ActuatorControl_WExt_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A102
    SET ActuatorControl_WExt_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A103
    SET ActuatorControl_WExt_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A104
    SET ActuatorControl_WCore_Bot_ZN1_Ceiling = DropCeiling_Index,  !- A105
    SET ActuatorControl_WCore_Bot_ZN2_Ceiling = DropCeiling_Index,  !- A106
    SET ActuatorControl_WCore_Bot_ZN3_Ceiling = DropCeiling_Index,  !- A107
    SET ActuatorControl_WCore_Bot_ZN4_Ceiling = DropCeiling_Index,  !- A108
    SET ActuatorControl_WExt_Bot_ZN1_floor = int_slab_floor_Index,  !- A109
    SET ActuatorControl_WExt_Bot_ZN2_floor = int_slab_floor_Index,  !- A110
    SET ActuatorControl_WExt_Bot_ZN3_floor = int_slab_floor_Index,  !- A111
    SET ActuatorControl_WExt_Bot_ZN4_floor = int_slab_floor_Index,  !- A112
    SET ActuatorControl_WCore_Bot_ZN1_floor = int_slab_floor_Index,  !- A113
    SET ActuatorControl_WCore_Bot_ZN2_floor = int_slab_floor_Index,  !- A114
    SET ActuatorControl_WCore_Bot_ZN3_floor = int_slab_floor_Index,  !- A115
    SET ActuatorControl_WCore_Bot_ZN4_floor = int_slab_floor_Index,  !- A116
    SET ActuatorControl_WExt_Bot_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A117
    SET ActuatorControl_WExt_Bot_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A118
    SET ActuatorControl_WExt_Bot_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A119
    SET ActuatorControl_WExt_Bot_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A120
    SET ActuatorControl_WCore_Bot_ZN1_IntWallS = int_wall_Index,  !- A121
    SET ActuatorControl_WCore_Bot_ZN2_IntWallS = int_wall_Index,  !- A122
    SET ActuatorControl_WCore_Bot_ZN3_IntWallS = int_wall_Index,  !- A123
    SET ActuatorControl_WCore_Bot_ZN4_IntWallS = int_wall_Index,  !- A124
    SET ActuatorControl_WCore_Bot_ZN1_IntWallW = int_wall_Index,  !- A129
    SET ActuatorControl_WCore_Bot_ZN2_IntWallW = int_wall_Index,  !- A130
    SET ActuatorControl_WCore_Bot_ZN3_IntWallW = int_wall_Index,  !- A131
    SET ActuatorControl_WCore_Bot_ZN4_IntWallW = int_wall_Index,  !- A132
    SET ActuatorControl_WExt_Bot_ZN1_IntWallN = int_wall_Index,  !- A133
    SET ActuatorControl_WExt_Bot_ZN2_IntWallN = int_wall_Index,  !- A134
    SET ActuatorControl_WExt_Bot_ZN3_IntWallN = int_wall_Index,  !- A135
    SET ActuatorControl_WExt_Bot_ZN4_IntWallN = int_wall_Index,  !- A136
    SET ActuatorControl_WCore_Bot_ZN1_IntWallN = int_wall_Index,  !- A137
    SET ActuatorControl_WCore_Bot_ZN2_IntWallN = int_wall_Index,  !- A138
    SET ActuatorControl_WCore_Bot_ZN3_IntWallN = int_wall_Index,  !- A139
    SET ActuatorControl_WCore_Bot_ZN4_IntWallN = int_wall_Index,  !- A140
    SET ActuatorControl_WExt_Bot_ZN1_IntWallE = int_wall_Index,  !- A141
    SET ActuatorControl_WExt_Bot_ZN2_IntWallE = int_wall_Index,  !- A142
    SET ActuatorControl_WExt_Bot_ZN3_IntWallE = int_wall_Index,  !- A143
    SET ActuatorControl_WExt_Bot_ZN4_IntWallE = int_wall_Index,  !- A144
    SET ActuatorControl_WCore_Bot_ZN1_IntWallE = int_wall_Index,  !- A145
    SET ActuatorControl_WCore_Bot_ZN2_IntWallE = int_wall_Index,  !- A146
    SET ActuatorControl_WCore_Bot_ZN3_IntWallE = int_wall_Index,  !- A147
    SET ActuatorControl_WCore_Bot_ZN4_IntWallE = int_wall_Index,  !- A148
    SET ActuatorControl_WExt_Top_ZN1_Ceiling = DropCeiling_Index,  !- A149
    SET ActuatorControl_WExt_Top_ZN2_Ceiling = DropCeiling_Index,  !- A150
    SET ActuatorControl_WExt_Top_ZN3_Ceiling = DropCeiling_Index,  !- A151
    SET ActuatorControl_WExt_Top_ZN4_Ceiling = DropCeiling_Index,  !- A152
    SET ActuatorControl_WCore_Top_ZN1_Ceiling = DropCeiling_Index,  !- A153
    SET ActuatorControl_WCore_Top_ZN2_Ceiling = DropCeiling_Index,  !- A154
    SET ActuatorControl_WCore_Top_ZN3_Ceiling = DropCeiling_Index,  !- A155
    SET ActuatorControl_WCore_Top_ZN4_Ceiling = DropCeiling_Index,  !- A156
    SET ActuatorControl_WExt_Top_ZN1_floor = int_slab_floor_Index,  !- A157
    SET ActuatorControl_WExt_Top_ZN2_floor = int_slab_floor_Index,  !- A158
    SET ActuatorControl_WExt_Top_ZN3_floor = int_slab_floor_Index,  !- A159
    SET ActuatorControl_WExt_Top_ZN4_floor = int_slab_floor_Index,  !- A160
    SET ActuatorControl_WCore_Top_ZN1_floor = int_slab_floor_Index,  !- A161
    SET ActuatorControl_WCore_Top_ZN2_floor = int_slab_floor_Index,  !- A162
    SET ActuatorControl_WCore_Top_ZN3_floor = int_slab_floor_Index,  !- A163
    SET ActuatorControl_WCore_Top_ZN4_floor = int_slab_floor_Index,  !- A164
    SET ActuatorControl_WExt_Top_ZN1_Wall = T24NRWallMetalFrame_Index,  !- A165
    SET ActuatorControl_WExt_Top_ZN2_Wall = T24NRWallMetalFrame_Index,  !- A166
    SET ActuatorControl_WExt_Top_ZN3_Wall = T24NRWallMetalFrame_Index,  !- A167
    SET ActuatorControl_WExt_Top_ZN4_Wall = T24NRWallMetalFrame_Index,  !- A168
    SET ActuatorControl_WCore_Top_ZN1_IntWallS = int_wall_Index,  !- A169
    SET ActuatorControl_WCore_Top_ZN2_IntWallS = int_wall_Index,  !- A170
    SET ActuatorControl_WCore_Top_ZN3_IntWallS = int_wall_Index,  !- A171
    SET ActuatorControl_WCore_Top_ZN4_IntWallS = int_wall_Index,  !- A172
    SET ActuatorControl_WCore_Top_ZN1_IntWallW = int_wall_Index,  !- A177
    SET ActuatorControl_WCore_Top_ZN2_IntWallW = int_wall_Index,  !- A178
    SET ActuatorControl_WCore_Top_ZN3_IntWallW = int_wall_Index,  !- A179
    SET ActuatorControl_WCore_Top_ZN4_IntWallW = int_wall_Index,  !- A180
    SET ActuatorControl_WExt_Top_ZN1_IntWallN = int_wall_Index,  !- A181
    SET ActuatorControl_WExt_Top_ZN2_IntWallN = int_wall_Index,  !- A182
    SET ActuatorControl_WExt_Top_ZN3_IntWallN = int_wall_Index,  !- A183
    SET ActuatorControl_WExt_Top_ZN4_IntWallN = int_wall_Index,  !- A184
    SET ActuatorControl_WCore_Top_ZN1_IntWallN = int_wall_Index,  !- A185
    SET ActuatorControl_WCore_Top_ZN2_IntWallN = int_wall_Index,  !- A186
    SET ActuatorControl_WCore_Top_ZN3_IntWallN = int_wall_Index,  !- A187
    SET ActuatorControl_WCore_Top_ZN4_IntWallN = int_wall_Index,  !- A188
    SET ActuatorControl_WExt_Top_ZN1_IntWallE = int_wall_Index,  !- A189
    SET ActuatorControl_WExt_Top_ZN2_IntWallE = int_wall_Index,  !- A190
    SET ActuatorControl_WExt_Top_ZN3_IntWallE = int_wall_Index,  !- A191
    SET ActuatorControl_WExt_Top_ZN4_IntWallE = int_wall_Index,  !- A192
    SET ActuatorControl_WCore_Top_ZN1_IntWallE = int_wall_Index,  !- A193
    SET ActuatorControl_WCore_Top_ZN2_IntWallE = int_wall_Index,  !- A194
    SET ActuatorControl_WCore_Top_ZN3_IntWallE = int_wall_Index,  !- A195
    SET ActuatorControl_WCore_Top_ZN4_IntWallE = int_wall_Index,  !- A196
    ELSEIF SensorControl_W == 2,  !- A197
    SET ActuatorControl_WExtZones_Lights = 0,  !- A198
    SET ActuatorControl_WCoreZones_Lights = 0,  !- A199
    SET ActuatorControl_WExtZones_Lights = ExtLight_W_IntShd,  !- A200
    SET ActuatorControl_WCoreZones_Lights = CoreLight_W_IntShd,  !- A201
    SET ActuatorControl_WExt_Mid_ZN1_Win1 = CFS_Glz_815_Index,  !- A202
    SET ActuatorControl_WExt_Mid_ZN1_Win2 = CFS_Glz_815_Index,  !- A203
    SET ActuatorControl_WExt_Mid_ZN1_Win3 = CFS_Glz_815_Index,  !- A204
    SET ActuatorControl_WExt_Mid_ZN1_Win4 = CFS_Glz_815_Index,  !- A205
    SET ActuatorControl_WExt_Mid_ZN2_Win1 = CFS_Glz_815_Index,  !- A206
    SET ActuatorControl_WExt_Mid_ZN2_Win2 = CFS_Glz_815_Index,  !- A207
    SET ActuatorControl_WExt_Mid_ZN2_Win3 = CFS_Glz_815_Index,  !- A208
    SET ActuatorControl_WExt_Mid_ZN2_Win4 = CFS_Glz_815_Index,  !- A209
    SET ActuatorControl_WExt_Mid_ZN3_Win1 = CFS_Glz_815_Index,  !- A210
    SET ActuatorControl_WExt_Mid_ZN3_Win2 = CFS_Glz_815_Index,  !- A211
    SET ActuatorControl_WExt_Mid_ZN3_Win3 = CFS_Glz_815_Index,  !- A212
    SET ActuatorControl_WExt_Mid_ZN3_Win4 = CFS_Glz_815_Index,  !- A213
    SET ActuatorControl_WExt_Mid_ZN4_Win1 = CFS_Glz_815_Index,  !- A214
    SET ActuatorControl_WExt_Mid_ZN4_Win2 = CFS_Glz_815_Index,  !- A215
    SET ActuatorControl_WExt_Mid_ZN4_Win3 = CFS_Glz_815_Index,  !- A216
    SET ActuatorControl_WExt_Mid_ZN4_Win4 = CFS_Glz_815_Index,  !- A217
    SET ActuatorControl_WExt_Top_ZN1_Win1 = CFS_Glz_815_Index,  !- A218
    SET ActuatorControl_WExt_Top_ZN1_Win2 = CFS_Glz_815_Index,  !- A219
    SET ActuatorControl_WExt_Top_ZN1_Win3 = CFS_Glz_815_Index,  !- A220
    SET ActuatorControl_WExt_Top_ZN1_Win4 = CFS_Glz_815_Index,  !- A221
    SET ActuatorControl_WExt_Top_ZN2_Win1 = CFS_Glz_815_Index,  !- A222
    SET ActuatorControl_WExt_Top_ZN2_Win2 = CFS_Glz_815_Index,  !- A223
    SET ActuatorControl_WExt_Top_ZN2_Win3 = CFS_Glz_815_Index,  !- A224
    SET ActuatorControl_WExt_Top_ZN2_Win4 = CFS_Glz_815_Index,  !- A225
    SET ActuatorControl_WExt_Top_ZN3_Win1 = CFS_Glz_815_Index,  !- A226
    SET ActuatorControl_WExt_Top_ZN3_Win2 = CFS_Glz_815_Index,  !- A227
    SET ActuatorControl_WExt_Top_ZN3_Win3 = CFS_Glz_815_Index,  !- A228
    SET ActuatorControl_WExt_Top_ZN3_Win4 = CFS_Glz_815_Index,  !- A229
    SET ActuatorControl_WExt_Top_ZN4_Win1 = CFS_Glz_815_Index,  !- A230
    SET ActuatorControl_WExt_Top_ZN4_Win2 = CFS_Glz_815_Index,  !- A231
    SET ActuatorControl_WExt_Top_ZN4_Win3 = CFS_Glz_815_Index,  !- A232
    SET ActuatorControl_WExt_Top_ZN4_Win4 = CFS_Glz_815_Index,  !- A233
    SET ActuatorControl_WExt_Bot_ZN1_Win1 = CFS_Glz_815_Index,  !- A234
    SET ActuatorControl_WExt_Bot_ZN1_Win2 = CFS_Glz_815_Index,  !- A235
    SET ActuatorControl_WExt_Bot_ZN1_Win3 = CFS_Glz_815_Index,  !- A236
    SET ActuatorControl_WExt_Bot_ZN1_Win4 = CFS_Glz_815_Index,  !- A237
    SET ActuatorControl_WExt_Bot_ZN2_Win1 = CFS_Glz_815_Index,  !- A238
    SET ActuatorControl_WExt_Bot_ZN2_Win2 = CFS_Glz_815_Index,  !- A239
    SET ActuatorControl_WExt_Bot_ZN2_Win3- = CFS_Glz_815_Index,  !- A240
    SET ActuatorControl_WExt_Bot_ZN2_Win4 = CFS_Glz_815_Index,  !- A241
    SET ActuatorControl_WExt_Bot_ZN3_Win1 = CFS_Glz_815_Index,  !- A242
    SET ActuatorControl_WExt_Bot_ZN3_Win2 = CFS_Glz_815_Index,  !- A243
    SET ActuatorControl_WExt_Bot_ZN3_Win3 = CFS_Glz_815_Index,  !- A244
    SET ActuatorControl_WExt_Bot_ZN3_Win4 = CFS_Glz_815_Index,  !- A245
    SET ActuatorControl_WExt_Bot_ZN4_Win1 = CFS_Glz_815_Index,  !- A246
    SET ActuatorControl_WExt_Bot_ZN4_Win2 = CFS_Glz_815_Index,  !- A247
    SET ActuatorControl_WExt_Bot_ZN4_Win3 = CFS_Glz_815_Index,  !- A248
    SET ActuatorControl_WExt_Bot_ZN4_Win4 = CFS_Glz_815_Index,  !- A249
    SET ActuatorControl_WExt_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A250
    SET ActuatorControl_WExt_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A251
    SET ActuatorControl_WExt_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A252
    SET ActuatorControl_WExt_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A253
    SET ActuatorControl_WCore_Mid_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A254
    SET ActuatorControl_WCore_Mid_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A255
    SET ActuatorControl_WCore_Mid_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A256
    SET ActuatorControl_WCore_Mid_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A257
    SET ActuatorControl_WExt_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A258
    SET ActuatorControl_WExt_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A259
    SET ActuatorControl_WExt_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A260
    SET ActuatorControl_WExt_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A261
    SET ActuatorControl_WCore_Mid_ZN1_floor = int_slab_floor_IntShd_Index,  !- A262
    SET ActuatorControl_WCore_Mid_ZN2_floor = int_slab_floor_IntShd_Index,  !- A263
    SET ActuatorControl_WCore_Mid_ZN3_floor = int_slab_floor_IntShd_Index,  !- A264
    SET ActuatorControl_WCore_Mid_ZN4_floor = int_slab_floor_IntShd_Index,  !- A265
    SET ActuatorControl_WExt_Mid_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A266
    SET ActuatorControl_WExt_Mid_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A267
    SET ActuatorControl_WExt_Mid_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A268
    SET ActuatorControl_WExt_Mid_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A269
    SET ActuatorControl_WCore_Mid_ZN1_IntWallS = int_wall_IntShd_Index,  !- A270
    SET ActuatorControl_WCore_Mid_ZN2_IntWallS = int_wall_IntShd_Index,  !- A271
    SET ActuatorControl_WCore_Mid_ZN3_IntWallS = int_wall_IntShd_Index,  !- A272
    SET ActuatorControl_WCore_Mid_ZN4_IntWallS = int_wall_IntShd_Index,  !- A273
    SET ActuatorControl_WCore_Mid_ZN1_IntWallW = int_wall_IntShd_Index,  !- A278
    SET ActuatorControl_WCore_Mid_ZN2_IntWallW = int_wall_IntShd_Index,  !- A279
    SET ActuatorControl_WCore_Mid_ZN3_IntWallW = int_wall_IntShd_Index,  !- A280
    SET ActuatorControl_WCore_Mid_ZN4_IntWallW = int_wall_IntShd_Index,  !- A281
    SET ActuatorControl_WExt_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A282
    SET ActuatorControl_WExt_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A283
    SET ActuatorControl_WExt_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A284
    SET ActuatorControl_WExt_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A285
    SET ActuatorControl_WCore_Mid_ZN1_IntWallN = int_wall_IntShd_Index,  !- A286
    SET ActuatorControl_WCore_Mid_ZN2_IntWallN = int_wall_IntShd_Index,  !- A287
    SET ActuatorControl_WCore_Mid_ZN3_IntWallN = int_wall_IntShd_Index,  !- A288
    SET ActuatorControl_WCore_Mid_ZN4_IntWallN = int_wall_IntShd_Index,  !- A289
    SET ActuatorControl_WExt_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A290
    SET ActuatorControl_WExt_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A291
    SET ActuatorControl_WExt_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A292
    SET ActuatorControl_WExt_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A293
    SET ActuatorControl_WCore_Mid_ZN1_IntWallE = int_wall_IntShd_Index,  !- A294
    SET ActuatorControl_WCore_Mid_ZN2_IntWallE = int_wall_IntShd_Index,  !- A295
    SET ActuatorControl_WCore_Mid_ZN3_IntWallE = int_wall_IntShd_Index,  !- A296
    SET ActuatorControl_WCore_Mid_ZN4_IntWallE = int_wall_IntShd_Index,  !- A297
    SET ActuatorControl_WExt_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A298
    SET ActuatorControl_WExt_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A299
    SET ActuatorControl_WExt_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A300
    SET ActuatorControl_WExt_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A301
    SET ActuatorControl_WCore_Bot_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A302
    SET ActuatorControl_WCore_Bot_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A303
    SET ActuatorControl_WCore_Bot_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A304
    SET ActuatorControl_WCore_Bot_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A305
    SET ActuatorControl_WExt_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A306
    SET ActuatorControl_WExt_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A307
    SET ActuatorControl_WExt_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A308
    SET ActuatorControl_WExt_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A309
    SET ActuatorControl_WCore_Bot_ZN1_floor = int_slab_floor_IntShd_Index,  !- A310
    SET ActuatorControl_WCore_Bot_ZN2_floor = int_slab_floor_IntShd_Index,  !- A311
    SET ActuatorControl_WCore_Bot_ZN3_floor = int_slab_floor_IntShd_Index,  !- A312
    SET ActuatorControl_WCore_Bot_ZN4_floor = int_slab_floor_IntShd_Index,  !- A313
    SET ActuatorControl_WExt_Bot_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A314
    SET ActuatorControl_WExt_Bot_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A315
    SET ActuatorControl_WExt_Bot_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A316
    SET ActuatorControl_WExt_Bot_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A317
    SET ActuatorControl_WCore_Bot_ZN1_IntWallS = int_wall_IntShd_Index,  !- A318
    SET ActuatorControl_WCore_Bot_ZN2_IntWallS = int_wall_IntShd_Index,  !- A319
    SET ActuatorControl_WCore_Bot_ZN3_IntWallS = int_wall_IntShd_Index,  !- A320
    SET ActuatorControl_WCore_Bot_ZN4_IntWallS = int_wall_IntShd_Index,  !- A321
    SET ActuatorControl_WCore_Bot_ZN1_IntWallW = int_wall_IntShd_Index,  !- A326
    SET ActuatorControl_WCore_Bot_ZN2_IntWallW = int_wall_IntShd_Index,  !- A327
    SET ActuatorControl_WCore_Bot_ZN3_IntWallW = int_wall_IntShd_Index,  !- A328
    SET ActuatorControl_WCore_Bot_ZN4_IntWallW = int_wall_IntShd_Index,  !- A329
    SET ActuatorControl_WExt_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A330
    SET ActuatorControl_WExt_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A331
    SET ActuatorControl_WExt_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A332
    SET ActuatorControl_WExt_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A333
    SET ActuatorControl_WCore_Bot_ZN1_IntWallN = int_wall_IntShd_Index,  !- A334
    SET ActuatorControl_WCore_Bot_ZN2_IntWallN = int_wall_IntShd_Index,  !- A335
    SET ActuatorControl_WCore_Bot_ZN3_IntWallN = int_wall_IntShd_Index,  !- A336
    SET ActuatorControl_WCore_Bot_ZN4_IntWallN = int_wall_IntShd_Index,  !- A337
    SET ActuatorControl_WExt_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A338
    SET ActuatorControl_WExt_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A339
    SET ActuatorControl_WExt_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A340
    SET ActuatorControl_WExt_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A341
    SET ActuatorControl_WCore_Bot_ZN1_IntWallE = int_wall_IntShd_Index,  !- A342
    SET ActuatorControl_WCore_Bot_ZN2_IntWallE = int_wall_IntShd_Index,  !- A343
    SET ActuatorControl_WCore_Bot_ZN3_IntWallE = int_wall_IntShd_Index,  !- A344
    SET ActuatorControl_WCore_Bot_ZN4_IntWallE = int_wall_IntShd_Index,  !- A345
    SET ActuatorControl_WExt_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A346
    SET ActuatorControl_WExt_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A347
    SET ActuatorControl_WExt_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A348
    SET ActuatorControl_WExt_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A349
    SET ActuatorControl_WCore_Top_ZN1_Ceiling = DropCeiling_IntShd_Index,  !- A350
    SET ActuatorControl_WCore_Top_ZN2_Ceiling = DropCeiling_IntShd_Index,  !- A351
    SET ActuatorControl_WCore_Top_ZN3_Ceiling = DropCeiling_IntShd_Index,  !- A352
    SET ActuatorControl_WCore_Top_ZN4_Ceiling = DropCeiling_IntShd_Index,  !- A353
    SET ActuatorControl_WExt_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A354
    SET ActuatorControl_WExt_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A355
    SET ActuatorControl_WExt_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A356
    SET ActuatorControl_WExt_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A357
    SET ActuatorControl_WCore_Top_ZN1_floor = int_slab_floor_IntShd_Index,  !- A358
    SET ActuatorControl_WCore_Top_ZN2_floor = int_slab_floor_IntShd_Index,  !- A359
    SET ActuatorControl_WCore_Top_ZN3_floor = int_slab_floor_IntShd_Index,  !- A360
    SET ActuatorControl_WCore_Top_ZN4_floor = int_slab_floor_IntShd_Index,  !- A361
    SET ActuatorControl_WExt_Top_ZN1_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A362
    SET ActuatorControl_WExt_Top_ZN2_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A363
    SET ActuatorControl_WExt_Top_ZN3_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A364
    SET ActuatorControl_WExt_Top_ZN4_Wall = T24NRWallMetalFrame_IntShd_Index,  !- A365
    SET ActuatorControl_WCore_Top_ZN1_IntWallS = int_wall_IntShd_Index,  !- A366
    SET ActuatorControl_WCore_Top_ZN2_IntWallS = int_wall_IntShd_Index,  !- A367
    SET ActuatorControl_WCore_Top_ZN3_IntWallS = int_wall_IntShd_Index,  !- A368
    SET ActuatorControl_WCore_Top_ZN4_IntWallS = int_wall_IntShd_Index,  !- A369
    SET ActuatorControl_WCore_Top_ZN1_IntWallW = int_wall_IntShd_Index,  !- A374
    SET ActuatorControl_WCore_Top_ZN2_IntWallW = int_wall_IntShd_Index,  !- A375
    SET ActuatorControl_WCore_Top_ZN3_IntWallW = int_wall_IntShd_Index,  !- A376
    SET ActuatorControl_WCore_Top_ZN4_IntWallW = int_wall_IntShd_Index,  !- A377
    SET ActuatorControl_WExt_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A378
    SET ActuatorControl_WExt_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A379
    SET ActuatorControl_WExt_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A380
    SET ActuatorControl_WExt_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A381
    SET ActuatorControl_WCore_Top_ZN1_IntWallN = int_wall_IntShd_Index,  !- A382
    SET ActuatorControl_WCore_Top_ZN2_IntWallN = int_wall_IntShd_Index,  !- A383
    SET ActuatorControl_WCore_Top_ZN3_IntWallN = int_wall_IntShd_Index,  !- A384
    SET ActuatorControl_WCore_Top_ZN4_IntWallN = int_wall_IntShd_Index,  !- A385
    SET ActuatorControl_WExt_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A386
    SET ActuatorControl_WExt_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A387
    SET ActuatorControl_WExt_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A388
    SET ActuatorControl_WExt_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A389
    SET ActuatorControl_WCore_Top_ZN1_IntWallE = int_wall_IntShd_Index,  !- A390
    SET ActuatorControl_WCore_Top_ZN2_IntWallE = int_wall_IntShd_Index,  !- A391
    SET ActuatorControl_WCore_Top_ZN3_IntWallE = int_wall_IntShd_Index,  !- A392
    SET ActuatorControl_WCore_Top_ZN4_IntWallE = int_wall_IntShd_Index,  !- A393
    ENDIF;                   !- A394


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:CONSTRUCTIONINDEXVARIABLE ===========

EnergyManagementSystem:ConstructionIndexVariable,
    CFS_Glz_807_Index,       !- Name
    CFS_Glz_807;             !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    CFS_Glz_815_Index,       !- Name
    CFS_Glz_815;             !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    DropCeiling_Index,       !- Name
    DropCeiling;             !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    DropCeiling_IntShd_Index,!- Name
    DropCeiling_IntShd;      !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    int_wall_Index,          !- Name
    int_wall;                !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    int_wall_IntShd_Index,   !- Name
    int_wall_IntShd;         !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    int_slab_floor_Index,    !- Name
    int_slab_floor;          !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    int_slab_floor_IntShd_Index,  !- Name
    int_slab_floor_IntShd;   !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    T24NRWallMetalFrame_Index,  !- Name
    T24NRWallMetalFrame;     !- Construction Object Name

EnergyManagementSystem:ConstructionIndexVariable,
    T24NRWallMetalFrame_IntShd_Index,  !- Name
    T24NRWallMetalFrame_IntShd;  !- Construction Object Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_5 Availability Manager;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    TowerWaterSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    VAV_1 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    VAV_2 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    VAV_3 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
    VAV_5 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    12.7777777777778,        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_3_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_CoolC-VAV_3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_3_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_HeatC-VAV_3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_OA-VAV_3_CoolCNode;!- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_5_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_5_CoolC-VAV_5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_5_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_5_HeatC-VAV_5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_5_OA-VAV_5_CoolCNode;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,   !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    WC_PD_LT75_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_LT75_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_PD_GT300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!Changed minimum condenser outlet temperature
Curve:Bicubic,
    WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
    ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,               !- Coefficient1 Constant
    -0.0229833,              !- Coefficient2 x
    0.0009519,               !- Coefficient3 x**2
    0.0131889,               !- Coefficient4 y
    0.0003752,               !- Coefficient5 y**2
    -0.0007059,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,               !- Coefficient1 Constant
    0.0292277,               !- Coefficient2 x
    -0.0003647,              !- Coefficient3 x**2
    -0.0009709,              !- Coefficient4 y
    -0.0000905,              !- Coefficient5 y**2
    0.0002527,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,               !- Coefficient1 Constant
    -0.0229032,              !- Coefficient2 x
    0.0016504,               !- Coefficient3 x**2
    0.0118156,               !- Coefficient4 y
    0.0004345,               !- Coefficient5 y**2
    -0.0010132,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,!- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,!- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,!- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,!- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,   !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,   !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

!changed maximum x
Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,   !- Name
    0.5362340,               !- Coefficient1 Constant
    0.005581,                !- Coefficient2 x
    -0.0013654,              !- Coefficient3 x**2
    0.0488966,               !- Coefficient4 y
    -0.0012018,              !- Coefficient5 y**2
    0.0010523,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,   !- Name
    1.0821822,               !- Coefficient1 Constant
    0.0042977,               !- Coefficient2 x
    -0.0013182,              !- Coefficient3 x**2
    -0.0260781,              !- Coefficient4 y
    0.0008256,               !- Coefficient5 y**2
    -0.0006013,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_CAPFT,           !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,           !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_CAPFT,        !- Name
    1.0433825,               !- Coefficient1 Constant
    0.0407073,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,        !- Name
    0.5961907,               !- Coefficient1 Constant
    -0.0099493,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    12.7,                    !- Minimum Value of y
    51.67;                   !- Maximum Value of y

Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.7446451,               !- Coefficient1 Constant
    0.0114858,               !- Coefficient2 x
    0.0000148,               !- Coefficient3 x**2
    0.0224010,               !- Coefficient4 y
    -0.0006880,              !- Coefficient5 y**2
    0.0009839,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.7728770,               !- Coefficient1 Constant
    0.0221010,               !- Coefficient2 x
    -0.0000799,              !- Coefficient3 x**2
    -0.0070045,              !- Coefficient4 y
    0.0004763,               !- Coefficient5 y**2
    -0.0010612,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

! ***REPORT TABLES***
OutputControl:Table:Style,
    Comma,                   !- Column Separator
    None;                    !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

! ***GENERAL REPORTING***
OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Boiler Gas Energy,       !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Bot_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Mid_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Top_ZN1 VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NBasement VAV Box Reheat Coil,  !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_1_HeatC,             !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_2_HeatC,             !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_3_HeatC,             !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_5_HeatC,             !- Key Value
    Heating Coil Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Boiler Heating Energy,   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    HeatSys1 Pump,           !- Key Value
    Pump Fluid Heat Gain Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Bot_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Mid_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Top_ZN1 VAV Box Outlet Node Name,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_1_HeatC-VAV_1_FanNode,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_2_HeatC-VAV_2_FanNode,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_3_HeatC-VAV_3_FanNode,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    VAV_5_HeatC-VAV_5_FanNode,  !- Key Value
    System Node Standard Density Volume Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    HeatSys1 Pump,           !- Key Value
    Pump Electric Energy,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electric Energy, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    CoolSys1 Pump,           !- Key Value
    Pump Electric Energy,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    TowerWaterSys Pump,      !- Key Value
    Pump Electric Energy,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fan Electric Energy,     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Bot_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Bot_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Bot_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Bot_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Top_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Top_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Top_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Top_ZN_1,           !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Bot_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Bot_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Bot_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Bot_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Mid_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Mid_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Mid_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Mid_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NCore_Top_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WCore_Top_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SCore_Top_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ECore_Top_ZN_1,          !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NBasement,               !- Key Value
    Zone Lights Electric Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    CoolSys1 Pump Secondary, !- Key Value
    Pump Electric Energy,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN_1,           !- Key Value
    Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Gain Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Heat Loss Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_floor,      !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Ceiling,    !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_IntWallW,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_IntWallN,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_IntWallE,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Wall,       !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    SExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_floor,      !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Ceiling,    !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_IntWallW,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_IntWallS,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_IntWallE,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Wall,       !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    NExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_floor,      !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Ceiling,    !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_IntWallS,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_IntWallN,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_IntWallE,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Wall,       !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    WExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_floor,      !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Ceiling,    !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_IntWallW,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_IntWallN,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_IntWallS,   !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Wall,       !- Key Value
    Surface Inside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 1,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 2,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    EExt_Mid_ZN1_Win1,       !- Key Value
    Surface Window Total Absorbed Shortwave Radiation Rate Layer 3,  !- Variable Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings,    !- Key 1
    DisplayAdvancedReportVariables;  !- Key 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

! ***EQUIPMENT***
Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Boiler:HotWater="HeatSys1 Boiler",  !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
    InputOutputReference document for details.;  !- Message Line 3

