    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Bot_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Bot_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN1_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN1_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN2_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN2_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN3_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN3_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN4_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN4_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN5_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN5_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win1_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win2_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win3_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    SExt_Top_ZN6_Win4_SolarAbsorbed_IntShd,  !- Name
    SExt_Top_ZN6_Win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    SExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    SExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    SExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    SExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    SExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    EExt_Top_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    EExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    EExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    EExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    EExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    EExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    EExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN6_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN6_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN5_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN5_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    NExt_Top_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    NExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    NExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    NExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    NExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    NExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    NExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN4_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN4_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN3_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN3_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN2_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN2_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win4_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win4,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win3_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win3,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win2_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win2,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name

ComplexFenestrationProperty:SolarAbsorbedLayers,
    WExt_Top_ZN1_win1_SolarAbsorbed_IntShd,  !- Name
    WExt_Top_ZN1_win1,       !- Fenestration Surface
    CFS_Glz_815,             !- Construction Name
    WExt_G1_SolRadSched_IntShd,    !- Layer 1 Solar Radiation Absorbed Schedule Name
    WExt_Shad_SolRadSched_IntShd,!- Layer 2 Solar Radiation Absorbed Schedule Name
    WExt_G2_SolRadSched_IntShd,  !- Layer 3 Solar Radiation Absorbed Schedule Name
    WExt_G3_SolRadSched_IntShd,  !- Layer 4 Solar Radiation Absorbed Schedule Name
    WExt_IntShad_SolRadSched_IntShd;  !- Layer 5 Solar Radiation Absorbed Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    Basement_People,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.290304,                !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH;            !- Clothing Insulation Schedule Name

People,
    AboveG_People,           !- Name
    aboveground,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.290304,                !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH;            !- Clothing Insulation Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    always_off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NExtZones_Lights,        !- Name
    NExtZones,               !- Zone or ZoneList Name
    NExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SExtZones_Lights,        !- Name
    SExtZones,               !- Zone or ZoneList Name
    SExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EExtZones_Lights,        !- Name
    EExtZones,               !- Zone or ZoneList Name
    EExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    WExtZones_Lights,        !- Name
    WExtZones,               !- Zone or ZoneList Name
    WExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NCoreZones_Lights,       !- Name
    NCoreZones,              !- Zone or ZoneList Name
    NCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SCoreZones_Lights,       !- Name
    SCoreZones,              !- Zone or ZoneList Name
    SCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ECoreZones_Lights,       !- Name
    ECoreZones,              !- Zone or ZoneList Name
    ECore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    WCoreZones_Lights,       !- Name
    WCoreZones,              !- Zone or ZoneList Name
    WCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
    Basement_PlugMisc_Equip, !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    AboveGround_PlugMisc_Equip,  !- Name
    aboveground,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
    Plenum_Infiltration,     !- Name
    plenum,                  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.137861087449001,       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_Infiltration_Bot,  !- Name
    BottomExtZones,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.149618457380379,       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_Infiltration_Mid,  !- Name
    MidExtZones,             !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_Infiltration_Top,  !- Name
    TopExtZones,             !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    12979.2,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b,  !- Schedule Name
    43305.08874,             !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    244443.956043956,        !- Design Level {W}
    Elevators;               !- End-Use Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name
    1942.8,                  !- Design Level {W}
    MiscPlug;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Zone,            !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA VAV_1,           !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA basement,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA VAV_2,           !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA VAV_3,           !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    CM DSZAD VAV_1,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD basement,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD VAV_2,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD VAV_3,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.3,                     !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
    aboveground,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    SBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    NBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    WBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    EBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV_1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

Sizing:System,
    VAV_2,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

Sizing:System,
    VAV_3,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

Sizing:System,
    VAV_5,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! ***SIZING & CONTROLS***
Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Basement_Thermostat,     !- Name
    basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    AboveGround_Thermostat,  !- Name
    aboveground,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    AboveGround_DualSPSched; !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    AboveGround_DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    SBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    SBasement VAV Box,       !- Name
    SBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EBasement VAV Box,       !- Name
    EBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WBasement VAV Box,       !- Name
    WBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NBasement VAV Box,       !- Name
    NBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN1 VAV Box,    !- Name
    SExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN2 VAV Box,    !- Name
    SExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN3 VAV Box,    !- Name
    SExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN4 VAV Box,    !- Name
    SExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN5 VAV Box,    !- Name
    SExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN6 VAV Box,    !- Name
    SExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN1 VAV Box,    !- Name
    NExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN2 VAV Box,    !- Name
    NExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN3 VAV Box,    !- Name
    NExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN4 VAV Box,    !- Name
    NExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN5 VAV Box,    !- Name
    NExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN6 VAV Box,    !- Name
    NExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN1 VAV Box,    !- Name
    WExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN2 VAV Box,    !- Name
    WExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN3 VAV Box,    !- Name
    WExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN4 VAV Box,    !- Name
    WExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN1 VAV Box,    !- Name
    EExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN2 VAV Box,    !- Name
    EExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN3 VAV Box,    !- Name
    EExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN4 VAV Box,    !- Name
    EExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN1 VAV Box,    !- Name
    SExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN2 VAV Box,    !- Name
    SExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN3 VAV Box,    !- Name
    SExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN4 VAV Box,    !- Name
    SExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN5 VAV Box,    !- Name
    SExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN6 VAV Box,    !- Name
    SExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN1 VAV Box,    !- Name
    NExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN2 VAV Box,    !- Name
    NExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN3 VAV Box,    !- Name
    NExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN4 VAV Box,    !- Name
    NExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN5 VAV Box,    !- Name
    NExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN6 VAV Box,    !- Name
    NExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN1 VAV Box,    !- Name
    WExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN2 VAV Box,    !- Name
    WExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN3 VAV Box,    !- Name
    WExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN4 VAV Box,    !- Name
    WExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN1 VAV Box,    !- Name
    EExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN2 VAV Box,    !- Name
    EExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN3 VAV Box,    !- Name
    EExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN4 VAV Box,    !- Name
    EExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN1 VAV Box,    !- Name
    SExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN2 VAV Box,    !- Name
    SExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN3 VAV Box,    !- Name
    SExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN4 VAV Box,    !- Name
    SExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN5 VAV Box,    !- Name
    SExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN6 VAV Box,    !- Name
    SExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN1 VAV Box,    !- Name
    NExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN2 VAV Box,    !- Name
    NExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN3 VAV Box,    !- Name
    NExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN4 VAV Box,    !- Name
    NExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN5 VAV Box,    !- Name
    NExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN6 VAV Box,    !- Name
    NExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN1 VAV Box,    !- Name
    WExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN2 VAV Box,    !- Name
    WExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN3 VAV Box,    !- Name
    WExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN4 VAV Box,    !- Name
    WExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN1 VAV Box,    !- Name
    EExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN2 VAV Box,    !- Name
    EExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN3 VAV Box,    !- Name
    EExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN4 VAV Box,    !- Name
    EExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN1 VAV Box,   !- Name
    SCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN2 VAV Box,   !- Name
    SCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN3 VAV Box,   !- Name
    SCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN4 VAV Box,   !- Name
    SCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN5 VAV Box,   !- Name
    SCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN6 VAV Box,   !- Name
    SCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN1 VAV Box,   !- Name
    NCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN2 VAV Box,   !- Name
    NCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN3 VAV Box,   !- Name
    NCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN4 VAV Box,   !- Name
    NCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN5 VAV Box,   !- Name
    NCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN6 VAV Box,   !- Name
    NCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN1 VAV Box,   !- Name
    WCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN2 VAV Box,   !- Name
    WCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN3 VAV Box,   !- Name
    WCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN4 VAV Box,   !- Name
    WCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN1 VAV Box,   !- Name
    ECore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN2 VAV Box,   !- Name
    ECore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN3 VAV Box,   !- Name
    ECore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN4 VAV Box,   !- Name
    ECore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN1 VAV Box,   !- Name
    SCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN2 VAV Box,   !- Name
    SCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN3 VAV Box,   !- Name
    SCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN4 VAV Box,   !- Name
    SCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN5 VAV Box,   !- Name
    SCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN6 VAV Box,   !- Name
    SCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN1 VAV Box,   !- Name
    NCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN2 VAV Box,   !- Name
    NCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN3 VAV Box,   !- Name
    NCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN4 VAV Box,   !- Name
    NCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN5 VAV Box,   !- Name
    NCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN6 VAV Box,   !- Name
    NCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN1 VAV Box,   !- Name
    WCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN2 VAV Box,   !- Name
    WCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN3 VAV Box,   !- Name
    WCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN4 VAV Box,   !- Name
    WCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN1 VAV Box,   !- Name
    ECore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN2 VAV Box,   !- Name
    ECore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN3 VAV Box,   !- Name
    ECore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN4 VAV Box,   !- Name
    ECore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN1 VAV Box,   !- Name
    SCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN2 VAV Box,   !- Name
    SCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN3 VAV Box,   !- Name
    SCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN4 VAV Box,   !- Name
    SCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN5 VAV Box,   !- Name
    SCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN6 VAV Box,   !- Name
    SCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN1 VAV Box,   !- Name
    NCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN2 VAV Box,   !- Name
    NCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN3 VAV Box,   !- Name
    NCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN4 VAV Box,   !- Name
    NCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN5 VAV Box,   !- Name
    NCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN6 VAV Box,   !- Name
    NCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN1 VAV Box,   !- Name
    WCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN2 VAV Box,   !- Name
    WCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN3 VAV Box,   !- Name
    WCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN4 VAV Box,   !- Name
    WCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN1 VAV Box,   !- Name
    ECore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN2 VAV Box,   !- Name
    ECore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN3 VAV Box,   !- Name
    ECore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN4 VAV Box,   !- Name
    ECore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    SBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Top_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Top_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Top_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Top_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Top_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Top_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Top_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Top_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Top_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Top_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Top_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Top_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Top_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Top_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Top_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Top_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Top_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Top_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Top_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Top_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Top_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Top_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Top_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Top_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Top_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Top_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Top_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Top_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Top_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Top_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Top_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Top_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Top_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Top_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Top_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Top_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Top_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Top_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Top_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Top_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Bot_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Bot_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Bot_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Bot_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Bot_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Bot_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Bot_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Bot_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Bot_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Bot_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Bot_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Bot_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Bot_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Bot_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Bot_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Bot_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Bot_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Bot_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Bot_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Bot_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Bot_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Bot_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Bot_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Bot_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Bot_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Bot_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Bot_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Bot_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Bot_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Bot_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Bot_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Bot_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Bot_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Bot_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Bot_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Bot_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Bot_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Bot_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Bot_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EExt_Bot_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Mid_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Mid_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Mid_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Mid_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Mid_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Mid_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Mid_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Mid_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Mid_ZN5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Mid_ZN5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Mid_ZN6 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Mid_ZN6 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Mid_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Mid_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Mid_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Mid_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Mid_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Mid_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Mid_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Mid_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Mid_ZN5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Mid_ZN5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Mid_ZN6 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Mid_ZN6 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Mid_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Mid_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Mid_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Mid_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Mid_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Mid_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Mid_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Mid_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Mid_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Mid_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Mid_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Mid_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Mid_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Mid_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Mid_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Mid_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Top_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Top_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Top_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Top_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Top_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Top_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Top_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Top_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Top_ZN5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Top_ZN5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Top_ZN6 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Top_ZN6 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Top_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Top_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Top_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Top_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Top_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Top_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Top_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Top_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Top_ZN5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Top_ZN5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Top_ZN6 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Top_ZN6 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Top_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Top_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Top_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Top_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Top_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Top_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Top_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Top_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Top_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Top_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Top_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Top_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Top_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Top_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Top_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Top_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Bot_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Bot_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Bot_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Bot_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Bot_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Bot_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Bot_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Bot_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Bot_ZN5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Bot_ZN5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SCore_Bot_ZN6 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SCore_Bot_ZN6 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Bot_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Bot_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Bot_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Bot_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Bot_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Bot_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Bot_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Bot_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Bot_ZN5 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Bot_ZN5 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NCore_Bot_ZN6 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NCore_Bot_ZN6 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Bot_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Bot_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Bot_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Bot_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Bot_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Bot_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WCore_Bot_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WCore_Bot_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Bot_ZN1 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Bot_ZN1 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Bot_ZN2 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Bot_ZN2 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Bot_ZN3 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Bot_ZN3 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ECore_Bot_ZN4 Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ECore_Bot_ZN4 VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
    SBasement,               !- Zone Name
    SBasement Equipment,     !- Zone Conditioning Equipment List Name
    SBasement Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SBasement Air Node,      !- Zone Air Node Name
    SBasement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NBasement,               !- Zone Name
    NBasement Equipment,     !- Zone Conditioning Equipment List Name
    NBasement Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NBasement Air Node,      !- Zone Air Node Name
    NBasement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WBasement,               !- Zone Name
    WBasement Equipment,     !- Zone Conditioning Equipment List Name
    WBasement Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WBasement Air Node,      !- Zone Air Node Name
    WBasement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EBasement,               !- Zone Name
    EBasement Equipment,     !- Zone Conditioning Equipment List Name
    EBasement Inlet Nodes,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EBasement Air Node,      !- Zone Air Node Name
    EBasement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Mid_ZN_1,           !- Zone Name
    SExt_Mid_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Mid_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Mid_ZN1 Air Node,   !- Zone Air Node Name
    SExt_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Mid_ZN_2,           !- Zone Name
    SExt_Mid_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Mid_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Mid_ZN2 Air Node,   !- Zone Air Node Name
    SExt_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Mid_ZN_3,           !- Zone Name
    SExt_Mid_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Mid_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Mid_ZN3 Air Node,   !- Zone Air Node Name
    SExt_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Mid_ZN_4,           !- Zone Name
    SExt_Mid_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Mid_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Mid_ZN4 Air Node,   !- Zone Air Node Name
    SExt_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Mid_ZN_5,           !- Zone Name
    SExt_Mid_ZN5 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Mid_ZN5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Mid_ZN5 Air Node,   !- Zone Air Node Name
    SExt_Mid_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Mid_ZN_6,           !- Zone Name
    SExt_Mid_ZN6 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Mid_ZN6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Mid_ZN6 Air Node,   !- Zone Air Node Name
    SExt_Mid_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Mid_ZN_1,           !- Zone Name
    NExt_Mid_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Mid_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Mid_ZN1 Air Node,   !- Zone Air Node Name
    NExt_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Mid_ZN_2,           !- Zone Name
    NExt_Mid_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Mid_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Mid_ZN2 Air Node,   !- Zone Air Node Name
    NExt_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Mid_ZN_3,           !- Zone Name
    NExt_Mid_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Mid_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Mid_ZN3 Air Node,   !- Zone Air Node Name
    NExt_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Mid_ZN_4,           !- Zone Name
    NExt_Mid_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Mid_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Mid_ZN4 Air Node,   !- Zone Air Node Name
    NExt_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Mid_ZN_5,           !- Zone Name
    NExt_Mid_ZN5 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Mid_ZN5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Mid_ZN5 Air Node,   !- Zone Air Node Name
    NExt_Mid_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Mid_ZN_6,           !- Zone Name
    NExt_Mid_ZN6 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Mid_ZN6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Mid_ZN6 Air Node,   !- Zone Air Node Name
    NExt_Mid_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Mid_ZN_1,           !- Zone Name
    WExt_Mid_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Mid_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Mid_ZN1 Air Node,   !- Zone Air Node Name
    WExt_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Mid_ZN_2,           !- Zone Name
    WExt_Mid_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Mid_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Mid_ZN2 Air Node,   !- Zone Air Node Name
    WExt_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Mid_ZN_3,           !- Zone Name
    WExt_Mid_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Mid_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Mid_ZN3 Air Node,   !- Zone Air Node Name
    WExt_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Mid_ZN_4,           !- Zone Name
    WExt_Mid_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Mid_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Mid_ZN4 Air Node,   !- Zone Air Node Name
    WExt_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Mid_ZN_1,           !- Zone Name
    EExt_Mid_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Mid_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Mid_ZN1 Air Node,   !- Zone Air Node Name
    EExt_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Mid_ZN_2,           !- Zone Name
    EExt_Mid_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Mid_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Mid_ZN2 Air Node,   !- Zone Air Node Name
    EExt_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Mid_ZN_3,           !- Zone Name
    EExt_Mid_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Mid_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Mid_ZN3 Air Node,   !- Zone Air Node Name
    EExt_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Mid_ZN_4,           !- Zone Name
    EExt_Mid_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Mid_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Mid_ZN4 Air Node,   !- Zone Air Node Name
    EExt_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Top_ZN_1,           !- Zone Name
    SExt_Top_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Top_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Top_ZN1 Air Node,   !- Zone Air Node Name
    SExt_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Top_ZN_2,           !- Zone Name
    SExt_Top_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Top_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Top_ZN2 Air Node,   !- Zone Air Node Name
    SExt_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Top_ZN_3,           !- Zone Name
    SExt_Top_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Top_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Top_ZN3 Air Node,   !- Zone Air Node Name
    SExt_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Top_ZN_4,           !- Zone Name
    SExt_Top_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Top_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Top_ZN4 Air Node,   !- Zone Air Node Name
    SExt_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Top_ZN_5,           !- Zone Name
    SExt_Top_ZN5 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Top_ZN5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Top_ZN5 Air Node,   !- Zone Air Node Name
    SExt_Top_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Top_ZN_6,           !- Zone Name
    SExt_Top_ZN6 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Top_ZN6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Top_ZN6 Air Node,   !- Zone Air Node Name
    SExt_Top_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Top_ZN_1,           !- Zone Name
    NExt_Top_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Top_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Top_ZN1 Air Node,   !- Zone Air Node Name
    NExt_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Top_ZN_2,           !- Zone Name
    NExt_Top_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Top_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Top_ZN2 Air Node,   !- Zone Air Node Name
    NExt_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Top_ZN_3,           !- Zone Name
    NExt_Top_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Top_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Top_ZN3 Air Node,   !- Zone Air Node Name
    NExt_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Top_ZN_4,           !- Zone Name
    NExt_Top_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Top_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Top_ZN4 Air Node,   !- Zone Air Node Name
    NExt_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Top_ZN_5,           !- Zone Name
    NExt_Top_ZN5 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Top_ZN5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Top_ZN5 Air Node,   !- Zone Air Node Name
    NExt_Top_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Top_ZN_6,           !- Zone Name
    NExt_Top_ZN6 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Top_ZN6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Top_ZN6 Air Node,   !- Zone Air Node Name
    NExt_Top_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Top_ZN_1,           !- Zone Name
    WExt_Top_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Top_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Top_ZN1 Air Node,   !- Zone Air Node Name
    WExt_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Top_ZN_2,           !- Zone Name
    WExt_Top_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Top_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Top_ZN2 Air Node,   !- Zone Air Node Name
    WExt_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Top_ZN_3,           !- Zone Name
    WExt_Top_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Top_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Top_ZN3 Air Node,   !- Zone Air Node Name
    WExt_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Top_ZN_4,           !- Zone Name
    WExt_Top_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Top_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Top_ZN4 Air Node,   !- Zone Air Node Name
    WExt_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Top_ZN_1,           !- Zone Name
    EExt_Top_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Top_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Top_ZN1 Air Node,   !- Zone Air Node Name
    EExt_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Top_ZN_2,           !- Zone Name
    EExt_Top_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Top_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Top_ZN2 Air Node,   !- Zone Air Node Name
    EExt_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Top_ZN_3,           !- Zone Name
    EExt_Top_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Top_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Top_ZN3 Air Node,   !- Zone Air Node Name
    EExt_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Top_ZN_4,           !- Zone Name
    EExt_Top_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Top_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Top_ZN4 Air Node,   !- Zone Air Node Name
    EExt_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Bot_ZN_1,           !- Zone Name
    SExt_Bot_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Bot_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Bot_ZN1 Air Node,   !- Zone Air Node Name
    SExt_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Bot_ZN_2,           !- Zone Name
    SExt_Bot_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Bot_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Bot_ZN2 Air Node,   !- Zone Air Node Name
    SExt_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Bot_ZN_3,           !- Zone Name
    SExt_Bot_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Bot_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Bot_ZN3 Air Node,   !- Zone Air Node Name
    SExt_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Bot_ZN_4,           !- Zone Name
    SExt_Bot_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Bot_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Bot_ZN4 Air Node,   !- Zone Air Node Name
    SExt_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Bot_ZN_5,           !- Zone Name
    SExt_Bot_ZN5 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Bot_ZN5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Bot_ZN5 Air Node,   !- Zone Air Node Name
    SExt_Bot_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SExt_Bot_ZN_6,           !- Zone Name
    SExt_Bot_ZN6 Equipment,  !- Zone Conditioning Equipment List Name
    SExt_Bot_ZN6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SExt_Bot_ZN6 Air Node,   !- Zone Air Node Name
    SExt_Bot_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Bot_ZN_1,           !- Zone Name
    NExt_Bot_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Bot_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Bot_ZN1 Air Node,   !- Zone Air Node Name
    NExt_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Bot_ZN_2,           !- Zone Name
    NExt_Bot_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Bot_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Bot_ZN2 Air Node,   !- Zone Air Node Name
    NExt_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Bot_ZN_3,           !- Zone Name
    NExt_Bot_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Bot_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Bot_ZN3 Air Node,   !- Zone Air Node Name
    NExt_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Bot_ZN_4,           !- Zone Name
    NExt_Bot_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Bot_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Bot_ZN4 Air Node,   !- Zone Air Node Name
    NExt_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Bot_ZN_5,           !- Zone Name
    NExt_Bot_ZN5 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Bot_ZN5 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Bot_ZN5 Air Node,   !- Zone Air Node Name
    NExt_Bot_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NExt_Bot_ZN_6,           !- Zone Name
    NExt_Bot_ZN6 Equipment,  !- Zone Conditioning Equipment List Name
    NExt_Bot_ZN6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NExt_Bot_ZN6 Air Node,   !- Zone Air Node Name
    NExt_Bot_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Bot_ZN_1,           !- Zone Name
    WExt_Bot_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Bot_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Bot_ZN1 Air Node,   !- Zone Air Node Name
    WExt_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Bot_ZN_2,           !- Zone Name
    WExt_Bot_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Bot_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Bot_ZN2 Air Node,   !- Zone Air Node Name
    WExt_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Bot_ZN_3,           !- Zone Name
    WExt_Bot_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Bot_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Bot_ZN3 Air Node,   !- Zone Air Node Name
    WExt_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WExt_Bot_ZN_4,           !- Zone Name
    WExt_Bot_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    WExt_Bot_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WExt_Bot_ZN4 Air Node,   !- Zone Air Node Name
    WExt_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Bot_ZN_1,           !- Zone Name
    EExt_Bot_ZN1 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Bot_ZN1 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Bot_ZN1 Air Node,   !- Zone Air Node Name
    EExt_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Bot_ZN_2,           !- Zone Name
    EExt_Bot_ZN2 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Bot_ZN2 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Bot_ZN2 Air Node,   !- Zone Air Node Name
    EExt_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Bot_ZN_3,           !- Zone Name
    EExt_Bot_ZN3 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Bot_ZN3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Bot_ZN3 Air Node,   !- Zone Air Node Name
    EExt_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    EExt_Bot_ZN_4,           !- Zone Name
    EExt_Bot_ZN4 Equipment,  !- Zone Conditioning Equipment List Name
    EExt_Bot_ZN4 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EExt_Bot_ZN4 Air Node,   !- Zone Air Node Name
    EExt_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Mid_ZN_1,          !- Zone Name
    SCore_Mid_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Mid_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Mid_ZN1 Air Node,  !- Zone Air Node Name
    SCore_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Mid_ZN_2,          !- Zone Name
    SCore_Mid_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Mid_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Mid_ZN2 Air Node,  !- Zone Air Node Name
    SCore_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Mid_ZN_3,          !- Zone Name
    SCore_Mid_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Mid_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Mid_ZN3 Air Node,  !- Zone Air Node Name
    SCore_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Mid_ZN_4,          !- Zone Name
    SCore_Mid_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Mid_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Mid_ZN4 Air Node,  !- Zone Air Node Name
    SCore_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Mid_ZN_5,          !- Zone Name
    SCore_Mid_ZN5 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Mid_ZN5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Mid_ZN5 Air Node,  !- Zone Air Node Name
    SCore_Mid_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Mid_ZN_6,          !- Zone Name
    SCore_Mid_ZN6 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Mid_ZN6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Mid_ZN6 Air Node,  !- Zone Air Node Name
    SCore_Mid_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Mid_ZN_1,          !- Zone Name
    NCore_Mid_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Mid_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Mid_ZN1 Air Node,  !- Zone Air Node Name
    NCore_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Mid_ZN_2,          !- Zone Name
    NCore_Mid_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Mid_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Mid_ZN2 Air Node,  !- Zone Air Node Name
    NCore_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Mid_ZN_3,          !- Zone Name
    NCore_Mid_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Mid_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Mid_ZN3 Air Node,  !- Zone Air Node Name
    NCore_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Mid_ZN_4,          !- Zone Name
    NCore_Mid_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Mid_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Mid_ZN4 Air Node,  !- Zone Air Node Name
    NCore_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Mid_ZN_5,          !- Zone Name
    NCore_Mid_ZN5 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Mid_ZN5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Mid_ZN5 Air Node,  !- Zone Air Node Name
    NCore_Mid_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Mid_ZN_6,          !- Zone Name
    NCore_Mid_ZN6 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Mid_ZN6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Mid_ZN6 Air Node,  !- Zone Air Node Name
    NCore_Mid_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Mid_ZN_1,          !- Zone Name
    WCore_Mid_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Mid_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Mid_ZN1 Air Node,  !- Zone Air Node Name
    WCore_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Mid_ZN_2,          !- Zone Name
    WCore_Mid_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Mid_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Mid_ZN2 Air Node,  !- Zone Air Node Name
    WCore_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Mid_ZN_3,          !- Zone Name
    WCore_Mid_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Mid_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Mid_ZN3 Air Node,  !- Zone Air Node Name
    WCore_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Mid_ZN_4,          !- Zone Name
    WCore_Mid_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Mid_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Mid_ZN4 Air Node,  !- Zone Air Node Name
    WCore_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Mid_ZN_1,          !- Zone Name
    ECore_Mid_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Mid_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Mid_ZN1 Air Node,  !- Zone Air Node Name
    ECore_Mid_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Mid_ZN_2,          !- Zone Name
    ECore_Mid_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Mid_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Mid_ZN2 Air Node,  !- Zone Air Node Name
    ECore_Mid_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Mid_ZN_3,          !- Zone Name
    ECore_Mid_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Mid_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Mid_ZN3 Air Node,  !- Zone Air Node Name
    ECore_Mid_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Mid_ZN_4,          !- Zone Name
    ECore_Mid_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Mid_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Mid_ZN4 Air Node,  !- Zone Air Node Name
    ECore_Mid_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Top_ZN_1,          !- Zone Name
    SCore_Top_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Top_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Top_ZN1 Air Node,  !- Zone Air Node Name
    SCore_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Top_ZN_2,          !- Zone Name
    SCore_Top_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Top_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Top_ZN2 Air Node,  !- Zone Air Node Name
    SCore_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Top_ZN_3,          !- Zone Name
    SCore_Top_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Top_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Top_ZN3 Air Node,  !- Zone Air Node Name
    SCore_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Top_ZN_4,          !- Zone Name
    SCore_Top_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Top_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Top_ZN4 Air Node,  !- Zone Air Node Name
    SCore_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Top_ZN_5,          !- Zone Name
    SCore_Top_ZN5 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Top_ZN5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Top_ZN5 Air Node,  !- Zone Air Node Name
    SCore_Top_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Top_ZN_6,          !- Zone Name
    SCore_Top_ZN6 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Top_ZN6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Top_ZN6 Air Node,  !- Zone Air Node Name
    SCore_Top_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Top_ZN_1,          !- Zone Name
    NCore_Top_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Top_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Top_ZN1 Air Node,  !- Zone Air Node Name
    NCore_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Top_ZN_2,          !- Zone Name
    NCore_Top_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Top_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Top_ZN2 Air Node,  !- Zone Air Node Name
    NCore_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Top_ZN_3,          !- Zone Name
    NCore_Top_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Top_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Top_ZN3 Air Node,  !- Zone Air Node Name
    NCore_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Top_ZN_4,          !- Zone Name
    NCore_Top_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Top_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Top_ZN4 Air Node,  !- Zone Air Node Name
    NCore_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Top_ZN_5,          !- Zone Name
    NCore_Top_ZN5 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Top_ZN5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Top_ZN5 Air Node,  !- Zone Air Node Name
    NCore_Top_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Top_ZN_6,          !- Zone Name
    NCore_Top_ZN6 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Top_ZN6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Top_ZN6 Air Node,  !- Zone Air Node Name
    NCore_Top_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Top_ZN_1,          !- Zone Name
    WCore_Top_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Top_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Top_ZN1 Air Node,  !- Zone Air Node Name
    WCore_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Top_ZN_2,          !- Zone Name
    WCore_Top_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Top_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Top_ZN2 Air Node,  !- Zone Air Node Name
    WCore_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Top_ZN_3,          !- Zone Name
    WCore_Top_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Top_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Top_ZN3 Air Node,  !- Zone Air Node Name
    WCore_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Top_ZN_4,          !- Zone Name
    WCore_Top_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Top_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Top_ZN4 Air Node,  !- Zone Air Node Name
    WCore_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Top_ZN_1,          !- Zone Name
    ECore_Top_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Top_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Top_ZN1 Air Node,  !- Zone Air Node Name
    ECore_Top_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Top_ZN_2,          !- Zone Name
    ECore_Top_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Top_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Top_ZN2 Air Node,  !- Zone Air Node Name
    ECore_Top_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Top_ZN_3,          !- Zone Name
    ECore_Top_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Top_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Top_ZN3 Air Node,  !- Zone Air Node Name
    ECore_Top_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Top_ZN_4,          !- Zone Name
    ECore_Top_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Top_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Top_ZN4 Air Node,  !- Zone Air Node Name
    ECore_Top_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Bot_ZN_1,          !- Zone Name
    SCore_Bot_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Bot_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Bot_ZN1 Air Node,  !- Zone Air Node Name
    SCore_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Bot_ZN_2,          !- Zone Name
    SCore_Bot_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Bot_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Bot_ZN2 Air Node,  !- Zone Air Node Name
    SCore_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Bot_ZN_3,          !- Zone Name
    SCore_Bot_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Bot_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Bot_ZN3 Air Node,  !- Zone Air Node Name
    SCore_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Bot_ZN_4,          !- Zone Name
    SCore_Bot_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Bot_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Bot_ZN4 Air Node,  !- Zone Air Node Name
    SCore_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Bot_ZN_5,          !- Zone Name
    SCore_Bot_ZN5 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Bot_ZN5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Bot_ZN5 Air Node,  !- Zone Air Node Name
    SCore_Bot_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    SCore_Bot_ZN_6,          !- Zone Name
    SCore_Bot_ZN6 Equipment, !- Zone Conditioning Equipment List Name
    SCore_Bot_ZN6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SCore_Bot_ZN6 Air Node,  !- Zone Air Node Name
    SCore_Bot_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Bot_ZN_1,          !- Zone Name
    NCore_Bot_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Bot_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Bot_ZN1 Air Node,  !- Zone Air Node Name
    NCore_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Bot_ZN_2,          !- Zone Name
    NCore_Bot_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Bot_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Bot_ZN2 Air Node,  !- Zone Air Node Name
    NCore_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Bot_ZN_3,          !- Zone Name
    NCore_Bot_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Bot_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Bot_ZN3 Air Node,  !- Zone Air Node Name
    NCore_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Bot_ZN_4,          !- Zone Name
    NCore_Bot_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Bot_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Bot_ZN4 Air Node,  !- Zone Air Node Name
    NCore_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Bot_ZN_5,          !- Zone Name
    NCore_Bot_ZN5 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Bot_ZN5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Bot_ZN5 Air Node,  !- Zone Air Node Name
    NCore_Bot_ZN5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    NCore_Bot_ZN_6,          !- Zone Name
    NCore_Bot_ZN6 Equipment, !- Zone Conditioning Equipment List Name
    NCore_Bot_ZN6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NCore_Bot_ZN6 Air Node,  !- Zone Air Node Name
    NCore_Bot_ZN6 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Bot_ZN_1,          !- Zone Name
    WCore_Bot_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Bot_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Bot_ZN1 Air Node,  !- Zone Air Node Name
    WCore_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Bot_ZN_2,          !- Zone Name
    WCore_Bot_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Bot_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Bot_ZN2 Air Node,  !- Zone Air Node Name
    WCore_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Bot_ZN_3,          !- Zone Name
    WCore_Bot_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Bot_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Bot_ZN3 Air Node,  !- Zone Air Node Name
    WCore_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    WCore_Bot_ZN_4,          !- Zone Name
    WCore_Bot_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    WCore_Bot_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    WCore_Bot_ZN4 Air Node,  !- Zone Air Node Name
    WCore_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Bot_ZN_1,          !- Zone Name
    ECore_Bot_ZN1 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Bot_ZN1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Bot_ZN1 Air Node,  !- Zone Air Node Name
    ECore_Bot_ZN1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Bot_ZN_2,          !- Zone Name
    ECore_Bot_ZN2 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Bot_ZN2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Bot_ZN2 Air Node,  !- Zone Air Node Name
    ECore_Bot_ZN2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Bot_ZN_3,          !- Zone Name
    ECore_Bot_ZN3 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Bot_ZN3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Bot_ZN3 Air Node,  !- Zone Air Node Name
    ECore_Bot_ZN3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ECore_Bot_ZN_4,          !- Zone Name
    ECore_Bot_ZN4 Equipment, !- Zone Conditioning Equipment List Name
    ECore_Bot_ZN4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ECore_Bot_ZN4 Air Node,  !- Zone Air Node Name
    ECore_Bot_ZN4 Return Air Node Name;  !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

! ***HVAC EQUIPMENT***
Fan:VariableVolume,
    VAV_1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6084,                  !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    VAV_2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6253,                  !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.95,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    VAV_3_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6084,                  !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_3_HeatC-VAV_3_FanNode,  !- Air Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    VAV_5_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6084,                  !- Fan Total Efficiency
    1389.42,                 !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_5_HeatC-VAV_5_FanNode,  !- Air Inlet Node Name
    VAV_5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    VAV_3_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_3_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_3_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_3_OA-VAV_3_CoolCNode,!- Air Inlet Node Name
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_2_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_2_OA-VAV_2_CoolCNode,!- Air Inlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_1_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_1_OA-VAV_1_CoolCNode,!- Air Inlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_5_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_5_CoolCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_5_CoolCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_5_OA-VAV_5_CoolCNode,!- Air Inlet Node Name
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    VAV_1_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
    VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_2_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
    VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_3_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Inlet Node Name
    VAV_3_HeatC-VAV_3_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_5_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_5_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_5_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_5_CoolC-VAV_5_HeatCNode,  !- Air Inlet Node Name
    VAV_5_HeatC-VAV_5_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SBasement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SBasement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SBasement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SBasement VAV Box Damper Node,  !- Air Inlet Node Name
    SBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NBasement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NBasement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NBasement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NBasement VAV Box Damper Node,  !- Air Inlet Node Name
    NBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WBasement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WBasement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WBasement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WBasement VAV Box Damper Node,  !- Air Inlet Node Name
    WBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EBasement VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EBasement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EBasement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EBasement VAV Box Damper Node,  !- Air Inlet Node Name
    EBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Mid_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Mid_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Mid_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Mid_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Mid_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Mid_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Mid_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Mid_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Mid_ZN5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Mid_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Mid_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Mid_ZN5 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Mid_ZN6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Mid_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Mid_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Mid_ZN6 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Mid_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Mid_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Mid_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Mid_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Mid_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Mid_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Mid_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Mid_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Mid_ZN5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Mid_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Mid_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Mid_ZN5 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Mid_ZN6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Mid_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Mid_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Mid_ZN6 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Mid_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Mid_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Mid_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Mid_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Mid_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Mid_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Mid_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Mid_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Mid_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Mid_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Mid_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Mid_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Mid_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Mid_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Mid_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Mid_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Mid_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Mid_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Mid_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Mid_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Mid_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Mid_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Mid_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Mid_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Top_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Top_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Top_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Top_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Top_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Top_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Top_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Top_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Top_ZN5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Top_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Top_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Top_ZN5 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Top_ZN6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Top_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Top_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Top_ZN6 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Top_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Top_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Top_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Top_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Top_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Top_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Top_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Top_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Top_ZN5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Top_ZN5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Top_ZN5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Top_ZN5 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    NExt_Top_ZN6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    NExt_Top_ZN6 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    NExt_Top_ZN6 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    NExt_Top_ZN6 VAV Box Damper Node,  !- Air Inlet Node Name
    NExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Top_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Top_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Top_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Top_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Top_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Top_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    WExt_Top_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    WExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    WExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    WExt_Top_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    WExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Top_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Top_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Top_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Top_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Top_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Top_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Top_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Top_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Top_ZN3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Top_ZN3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Top_ZN3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Top_ZN3 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    EExt_Top_ZN4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    EExt_Top_ZN4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    EExt_Top_ZN4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    EExt_Top_ZN4 VAV Box Damper Node,  !- Air Inlet Node Name
    EExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Bot_ZN1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Bot_ZN1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Bot_ZN1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Bot_ZN1 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    SExt_Bot_ZN2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    SExt_Bot_ZN2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    SExt_Bot_ZN2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    SExt_Bot_ZN2 VAV Box Damper Node,  !- Air Inlet Node Name
    SExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
