    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN1_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN3_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN4_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Mid_ZN2_wall_SolarIncident_IntShd,  !- Name
    EExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN1_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN4_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN3_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Mid_ZN2_wall_SolarIncident_IntShd,  !- Name
    WExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN4_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN2_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_floor_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Mid_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Mid_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN3_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN5_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN6_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_floor_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Mid_ZN1_wall_SolarIncident_IntShd,  !- Name
    NExt_Mid_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    EExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN6_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN5_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN6_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN1_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Bot_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    NExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN5_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Bot_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN3_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    SExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN4_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_floor_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Bot_ZN2_wall_SolarIncident_IntShd,  !- Name
    WExt_Bot_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_floor_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Bot_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Bot_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN6_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN5_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WCore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    WCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN4_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN2_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN2_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    ECore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    ECore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    ECore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    ECore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    ECore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN1_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN5_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN2_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN2_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NCore_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NCore_Top_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN5_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN5_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN3_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallE_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SExt_floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    SExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    SExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_floor,     !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    SCore_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_ceiling,   !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    SCore_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallS,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallW,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallN_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallN,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    SCore_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    SCore_Top_ZN6_IntWallE,  !- Surface Name
    int_wall_IntShd,         !- Construction Name
    SCore_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN4_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN4_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_ceiling_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    EExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallN_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallS_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_IntWallW_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    EExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_floor_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    EExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    EExt_Top_ZN3_wall_SolarIncident_IntShd,  !- Name
    EExt_Top_ZN3_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    EExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_ceiling_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    NExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallW_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_IntWallW,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallW_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallE_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_IntWallS_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    NExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_floor_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    NExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    NExt_Top_ZN6_wall_SolarIncident_IntShd,  !- Name
    NExt_Top_ZN6_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    NExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_ceiling_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_ceiling,    !- Surface Name
    DropCeiling_IntShd,      !- Construction Name
    WExt_Ceiling_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallS_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_IntWallS,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallS_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallN_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_IntWallN,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallN_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_IntWallE_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_IntWallE,   !- Surface Name
    int_wall_IntShd,         !- Construction Name
    WExt_IntWallE_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_floor_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_floor,      !- Surface Name
    int_slab_floor_IntShd,   !- Construction Name
    WExt_Floor_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name

SurfaceProperty:SolarIncidentInside,
    WExt_Top_ZN1_wall_SolarIncident_IntShd,  !- Name
    WExt_Top_ZN1_wall,       !- Surface Name
    T24NRWallMetalFrame_IntShd,  !- Construction Name
    WExt_Wall_SolRadSched_IntShd;  !- Inside Surface Incident Sun Solar Radiation Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: COMPLEXFENESTRATIONPROPERTY:SOLARABSORBEDLAYERS ===========



!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

! ***PEOPLE***
People,
    Basement_People,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.290304,                !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH;            !- Clothing Insulation Schedule Name

People,
    AboveG_People,           !- Name
    aboveground,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.290304,                !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH;            !- Clothing Insulation Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

! ***LIGHTS***
Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    always_off,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NExtZones_Lights,        !- Name
    NExtZones,               !- Zone or ZoneList Name
    NExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SExtZones_Lights,        !- Name
    SExtZones,               !- Zone or ZoneList Name
    SExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    EExtZones_Lights,        !- Name
    EExtZones,               !- Zone or ZoneList Name
    EExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    WExtZones_Lights,        !- Name
    WExtZones,               !- Zone or ZoneList Name
    WExt_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NCoreZones_Lights,       !- Name
    NCoreZones,              !- Zone or ZoneList Name
    NCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    SCoreZones_Lights,       !- Name
    SCoreZones,              !- Zone or ZoneList Name
    SCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ECoreZones_Lights,       !- Name
    ECoreZones,              !- Zone or ZoneList Name
    ECore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    WCoreZones_Lights,       !- Name
    WCoreZones,              !- Zone or ZoneList Name
    WCore_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.53473729169681,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

! ***EQUIPMENT GAINS***
ElectricEquipment,
    Basement_PlugMisc_Equip, !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    AboveGround_PlugMisc_Equip,  !- Name
    aboveground,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_BASE,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
    Plenum_Infiltration,     !- Name
    plenum,                  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.137861087449001,       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_Infiltration_Bot,  !- Name
    BottomExtZones,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.149618457380379,       !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_Infiltration_Mid,  !- Name
    MidExtZones,             !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_Infiltration_Top,  !- Name
    TopExtZones,             !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227584,             !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    12979.2,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b,  !- Schedule Name
    43305.08874,             !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    244443.956043956,        !- Design Level {W}
    Elevators;               !- End-Use Subcategory

Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_24_7, !- Schedule Name
    1942.8,                  !- Design Level {W}
    MiscPlug;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Zone,            !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA VAV_1,           !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA basement,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA VAV_2,           !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    CM DSOA VAV_3,           !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000762;                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    CM DSZAD VAV_1,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD basement,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD VAV_2,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    CM DSZAD VAV_3,          !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.3,                     !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! ***SIZING & CONTROLS***
Sizing:Zone,
    aboveground,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    SBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    NBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    WBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method

Sizing:Zone,
    EBasement,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    ,                        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    ;                        !- Heating Design Air Flow Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV_1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

Sizing:System,
    VAV_2,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

Sizing:System,
    VAV_3,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.30,                    !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method

Sizing:System,
    VAV_5,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.80,                   !- Central Cooling Design Supply Air Temperature {C}
    12.80,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ;                        !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

! ***SIZING & CONTROLS***
Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Basement_Thermostat,     !- Name
    basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    AboveGround_Thermostat,  !- Name
    aboveground,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    AboveGround_DualSPSched; !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    AboveGround_DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    SBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EBasement VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EBasement VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EBasement VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EBasement VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EBasement VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.207222284,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.295264905,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.273480503,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SExt_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SExt_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SExt_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.211135035,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SExt_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NExt_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NExt_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NExt_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.296237498,             !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NExt_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    EExt_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EExt_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EExt_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    EExt_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Mid_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Mid_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Mid_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Mid_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Mid_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Mid_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Mid_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Mid_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Top_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Top_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Top_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Top_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Top_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Top_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Top_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Top_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    SCore_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SCore_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    SCore_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    SCore_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    NCore_Bot_ZN6 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NCore_Bot_ZN6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    NCore_Bot_ZN6 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    NCore_Bot_ZN6 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    WCore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    WCore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    WCore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    WCore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    WCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ECore_Bot_ZN4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ECore_Bot_ZN4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ECore_Bot_ZN4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.2,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ECore_Bot_ZN4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ECore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    REVERSE;                 !- Damper Heating Action


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    SBasement VAV Box,       !- Name
    SBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EBasement VAV Box,       !- Name
    EBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WBasement VAV Box,       !- Name
    WBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NBasement VAV Box,       !- Name
    NBasement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NBasement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN1 VAV Box,    !- Name
    SExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN2 VAV Box,    !- Name
    SExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN3 VAV Box,    !- Name
    SExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN4 VAV Box,    !- Name
    SExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN5 VAV Box,    !- Name
    SExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Mid_ZN6 VAV Box,    !- Name
    SExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN1 VAV Box,    !- Name
    NExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN2 VAV Box,    !- Name
    NExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN3 VAV Box,    !- Name
    NExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN4 VAV Box,    !- Name
    NExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN5 VAV Box,    !- Name
    NExt_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Mid_ZN6 VAV Box,    !- Name
    NExt_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN1 VAV Box,    !- Name
    WExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN2 VAV Box,    !- Name
    WExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN3 VAV Box,    !- Name
    WExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Mid_ZN4 VAV Box,    !- Name
    WExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN1 VAV Box,    !- Name
    EExt_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN2 VAV Box,    !- Name
    EExt_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN3 VAV Box,    !- Name
    EExt_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Mid_ZN4 VAV Box,    !- Name
    EExt_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN1 VAV Box,    !- Name
    SExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN2 VAV Box,    !- Name
    SExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN3 VAV Box,    !- Name
    SExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN4 VAV Box,    !- Name
    SExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN5 VAV Box,    !- Name
    SExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Top_ZN6 VAV Box,    !- Name
    SExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN1 VAV Box,    !- Name
    NExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN2 VAV Box,    !- Name
    NExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN3 VAV Box,    !- Name
    NExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN4 VAV Box,    !- Name
    NExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN5 VAV Box,    !- Name
    NExt_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Top_ZN6 VAV Box,    !- Name
    NExt_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN1 VAV Box,    !- Name
    WExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN2 VAV Box,    !- Name
    WExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN3 VAV Box,    !- Name
    WExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Top_ZN4 VAV Box,    !- Name
    WExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN1 VAV Box,    !- Name
    EExt_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN2 VAV Box,    !- Name
    EExt_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN3 VAV Box,    !- Name
    EExt_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Top_ZN4 VAV Box,    !- Name
    EExt_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN1 VAV Box,    !- Name
    SExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN2 VAV Box,    !- Name
    SExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN3 VAV Box,    !- Name
    SExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN4 VAV Box,    !- Name
    SExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN5 VAV Box,    !- Name
    SExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SExt_Bot_ZN6 VAV Box,    !- Name
    SExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SExt_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN1 VAV Box,    !- Name
    NExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN2 VAV Box,    !- Name
    NExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN3 VAV Box,    !- Name
    NExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN4 VAV Box,    !- Name
    NExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN5 VAV Box,    !- Name
    NExt_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NExt_Bot_ZN6 VAV Box,    !- Name
    NExt_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NExt_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN1 VAV Box,    !- Name
    WExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN2 VAV Box,    !- Name
    WExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN3 VAV Box,    !- Name
    WExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WExt_Bot_ZN4 VAV Box,    !- Name
    WExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN1 VAV Box,    !- Name
    EExt_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN2 VAV Box,    !- Name
    EExt_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN3 VAV Box,    !- Name
    EExt_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    EExt_Bot_ZN4 VAV Box,    !- Name
    EExt_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EExt_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN1 VAV Box,   !- Name
    SCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN2 VAV Box,   !- Name
    SCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN3 VAV Box,   !- Name
    SCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN4 VAV Box,   !- Name
    SCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN5 VAV Box,   !- Name
    SCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Mid_ZN6 VAV Box,   !- Name
    SCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN1 VAV Box,   !- Name
    NCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN2 VAV Box,   !- Name
    NCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN3 VAV Box,   !- Name
    NCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN4 VAV Box,   !- Name
    NCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN5 VAV Box,   !- Name
    NCore_Mid_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Mid_ZN6 VAV Box,   !- Name
    NCore_Mid_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Mid_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN1 VAV Box,   !- Name
    WCore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN2 VAV Box,   !- Name
    WCore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN3 VAV Box,   !- Name
    WCore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Mid_ZN4 VAV Box,   !- Name
    WCore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN1 VAV Box,   !- Name
    ECore_Mid_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN2 VAV Box,   !- Name
    ECore_Mid_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN3 VAV Box,   !- Name
    ECore_Mid_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Mid_ZN4 VAV Box,   !- Name
    ECore_Mid_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Mid_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN1 VAV Box,   !- Name
    SCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN2 VAV Box,   !- Name
    SCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN3 VAV Box,   !- Name
    SCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN4 VAV Box,   !- Name
    SCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN5 VAV Box,   !- Name
    SCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Top_ZN6 VAV Box,   !- Name
    SCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN1 VAV Box,   !- Name
    NCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN2 VAV Box,   !- Name
    NCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN3 VAV Box,   !- Name
    NCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN4 VAV Box,   !- Name
    NCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN5 VAV Box,   !- Name
    NCore_Top_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Top_ZN6 VAV Box,   !- Name
    NCore_Top_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Top_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN1 VAV Box,   !- Name
    WCore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN2 VAV Box,   !- Name
    WCore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN3 VAV Box,   !- Name
    WCore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Top_ZN4 VAV Box,   !- Name
    WCore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN1 VAV Box,   !- Name
    ECore_Top_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN2 VAV Box,   !- Name
    ECore_Top_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN3 VAV Box,   !- Name
    ECore_Top_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Top_ZN4 VAV Box,   !- Name
    ECore_Top_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Top_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN1 VAV Box,   !- Name
    SCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN2 VAV Box,   !- Name
    SCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN3 VAV Box,   !- Name
    SCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN4 VAV Box,   !- Name
    SCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN5 VAV Box,   !- Name
    SCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    SCore_Bot_ZN6 VAV Box,   !- Name
    SCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SCore_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN1 VAV Box,   !- Name
    NCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN2 VAV Box,   !- Name
    NCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN3 VAV Box,   !- Name
    NCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN4 VAV Box,   !- Name
    NCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN5 VAV Box,   !- Name
    NCore_Bot_ZN5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    NCore_Bot_ZN6 VAV Box,   !- Name
    NCore_Bot_ZN6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NCore_Bot_ZN6 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN1 VAV Box,   !- Name
    WCore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN2 VAV Box,   !- Name
    WCore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN3 VAV Box,   !- Name
    WCore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    WCore_Bot_ZN4 VAV Box,   !- Name
    WCore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    WCore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN1 VAV Box,   !- Name
    ECore_Bot_ZN1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN2 VAV Box,   !- Name
    ECore_Bot_ZN2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN3 VAV Box,   !- Name
    ECore_Bot_ZN3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ECore_Bot_ZN4 VAV Box,   !- Name
    ECore_Bot_ZN4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ECore_Bot_ZN4 VAV Box Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    SBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EBasement Equipment,     !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EBasement VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    SExt_Mid_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SExt_Mid_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN5 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    NExt_Mid_ZN6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NExt_Mid_ZN6 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN1 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN2 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN3 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    WExt_Mid_ZN4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    WExt_Mid_ZN4 VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EExt_Mid_ZN1 Equipment,  !- Name
