!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:COMPLEXSHADE ===========

!         Complex Shade-ExteriorShade
WindowMaterial:ComplexShade,
    Shade_20729_Layer,       !- Name
    BSDF,                    !- Layer Type
    0.0025,                  !- Thickness {m}
    2.12,                    !- Conductivity {W/m-K}
    0.26,                    !- IR Transmittance
    0.55,                    !- Front Emissivity
    0.55,                    !- Back Emissivity
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left Side Opening Multiplier
    0.0,                     !- RightSideOpeningMultiplier
    0.86;                    !- Front Opening Multiplier

!         Complex Shade-InteriorShade
WindowMaterial:ComplexShade,
    Shade_20006_Layer,       !- Name
    BSDF,                    !- Layer Type
    0.001,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    0.03,                    !- IR Transmittance
    0.9,                     !- Front Emissivity
    0.9,                     !- Back Emissivity
    0.0,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left Side Opening Multiplier
    0.5,                     !- RightSideOpeningMultiplier
    0.03;                    !- Front Opening Multiplier


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air-layer1,          	 !- Name
    Air,                     !- Gas Type
    0.013;                	 !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GASMIXTURE ===========

WindowMaterial:GasMixture,
    Argon-Mix,          	 !- Name
    0.0127,                  !- Thickness {m}
    2,                       !- Number of Gases in Mixture
    Air,                     !- Gas 1 Type
    0.10,                    !- Gas 1 Fraction
    Argon,                   !- Gas 2 Type
    0.90;                    !- Gas 2 Fraction
    
    
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air-layer2,          	 !- Name
    Air,                     !- Gas Type
    0.05;                  	 !- Thickness {m}
    

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAP ===========

WindowMaterial:Gap,
    Gap_1_ExtShd-Glz,        !- Name
    0.0127,                  !- Thickness {m}
    Air-layer1,          	 !- Gas (or Gas Mixture)
    101325.0000;             !- Pressure {Pa}

WindowMaterial:Gap,
    Gap_2_Glz-Glz,           !- Name
    0.0127,                  !- Thickness {m}
    Argon-Mix,             	 !- Gas (or Gas Mixture)
    101325.0000;             !- Pressure {Pa}

WindowMaterial:Gap,
    Gap_3_Glz-IntShd,        !- Name
    0.05,                    !- Thickness {m}
    Air-layer2,          	 !- Gas (or Gas Mixture)
    101325.0000;             !- Pressure {Pa}
    
    
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

!       Window Glass Layers
WindowMaterial:Glazing,
    Glass_5439_Layer,        !- Name
    BSDF,                    !- Optical Data Type
    Glass_5439_Layer_SpecDat,!- Window Glass Spectral Data Set Name
    0.005715,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.841,                   !- Front Side Infrared Hemispherical Emissivity
    0.018,                   !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    7.2e10,                  !- Youngís modulus {Pa}
    0.22;                    !- Poissonís ratio

WindowMaterial:Glazing,
    Glass_103_Layer,         !- Name
    BSDF,                    !- Optical Data Type
    Glass_103_Layer_SpecDat, !- Window Glass Spectral Data Set Name
    0.005715,                !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0.00,                    !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1.0,                     !- Conductivity {W/m-K}
    ,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    ,                        !- Solar Diffusing
    7.2e10,                  !- Youngís modulus {Pa}
    0.22;                    !- Poissonís ratio  
   

!-   ===========  ALL OBJECTS IN CLASS: WINDOWTHERMALMODEL:PARAMS ===========

!         Thermal Model Params
WindowThermalModel:Params,
    ThermParam_807,          !- Name
    ISO15099,                !- standard
    ISO15099,                !- Thermal Model
    1.0000,                  !- SDScalar
    NoDeflection;            !- Deflection Model


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:COMPLEXFENESTRATIONSTATE ===========

!         Complex Fenestration State
Construction:ComplexFenestrationState,
    CFS_Glz_807,             !- Name
    LBNLWindow,              !- Basis Type
    None,                    !- Basis Symmetry Type
    ThermParam_807,          !- Window Thermal Model
    CFS_Glz_807_Basis,       !- Basis Matrix Name
    CFS_Glz_807_TfSol,       !- Solar Optical Complex Front Transmittance Matrix Name
    CFS_Glz_807_RbSol,       !- Solar Optical Complex Back Reflectance Matrix Name
    CFS_Glz_807_Tfvis,       !- Visible Optical Complex Front Transmittance Matrix Name
    CFS_Glz_807_Tbvis,       !- Visible Optical Complex Back Transmittance Matrix Name
    Shade_20729_Layer,       !- Outside Layer Name
    CFS_Glz_807_Layer_1_fAbs,!- Outside Layer Directional Front Absoptance Matrix Name
    CFS_Glz_807_Layer_1_bAbs,!- Outside Layer Directional Back Absoptance Matrix Name
    Gap_1_ExtShd-Glz,        !- Gap 1 Name
    ,                        !- CFS Gap 1 Directional Front Absoptance Matrix Name
    ,                        !- CFS Gap 1 Directional Back Absoptance Matrix Name
    Glass_5439_Layer,        !- Layer 2 Name
    CFS_Glz_807_Layer_2_fAbs,!- Layer 2 Directional Front Absoptance Matrix Name
    CFS_Glz_807_Layer_2_bAbs,!- Layer 2 Directional Back Absoptance Matrix Name
    Gap_2_Glz-Glz,           !- Gap 2 Name
    ,                        !- Gap 2 Directional Front Absoptance Matrix Name
    ,                        !- Gap 2 Directional Back Absoptance Matrix Name
    Glass_103_Layer,         !- Layer 3 Material
    CFS_Glz_807_Layer_3_fAbs,!- Layer 3 Directional Front Absoptance Matrix Name
    CFS_Glz_807_Layer_3_bAbs;!- Layer 3 Directional Back Absoptance Matrix Name

Construction:ComplexFenestrationState,
    CFS_Glz_815,             !- Name
    LBNLWindow,              !- Basis Type
    None,                    !- Basis Symmetry Type
    ThermParam_807,          !- Window Thermal Model
    CFS_Glz_815_Basis,       !- Basis Matrix Name
    CFS_Glz_815_TfSol,       !- Solar Optical Complex Front Transmittance Matrix Name
    CFS_Glz_815_RbSol,       !- Solar Optical Complex Back Reflectance Matrix Name
    CFS_Glz_815_Tfvis,       !- Visible Optical Complex Front Transmittance Matrix Name
    CFS_Glz_815_Tbvis,       !- Visible Optical Complex Back Transmittance Matrix Name
    Shade_20729_Layer,       !- Outside Layer Name
    CFS_Glz_815_Layer_1_fAbs,!- Outside Layer Directional Front Absoptance Matrix Name
    CFS_Glz_815_Layer_1_bAbs,!- Outside Layer Directional Back Absoptance Matrix Name
    Gap_1_ExtShd-Glz,        !- Gap 1 Name
    ,                        !- CFS Gap 1 Directional Front Absoptance Matrix Name
    ,                        !- CFS Gap 1 Directional Back Absoptance Matrix Name
    Glass_5439_Layer,        !- Layer 2 Name
    CFS_Glz_815_Layer_2_fAbs,!- Layer 2 Directional Front Absoptance Matrix Name
    CFS_Glz_815_Layer_2_bAbs,!- Layer 2 Directional Back Absoptance Matrix Name
    Gap_2_Glz-Glz,           !- Gap 2 Name
    ,                        !- Gap 2 Directional Front Absoptance Matrix Name
    ,                        !- Gap 2 Directional Back Absoptance Matrix Name
    Glass_103_Layer,         !- Layer 3 Material
    CFS_Glz_815_Layer_3_fAbs,!- Layer 3 Directional Front Absoptance Matrix Name
    CFS_Glz_815_Layer_3_bAbs,!- Layer 3 Directional Back Absoptance Matrix Name
    Gap_3_Glz-IntShd,        !- Gap 3 Name
    ,                        !- Gap 3 Directional Front Absoptance Matrix Name
    ,                        !- Gap 3 Directional Back Absoptance Matrix Name
    Shade_20006_Layer,       !- Layer 4 Name
    CFS_Glz_815_Layer_4_fAbs,!- Layer 4 Directional Front Absoptance Matrix Name
    CFS_Glz_815_Layer_4_bAbs;!- Layer 4 Directional Back Absoptance Matrix Name
    
!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

!       Window Frames and Dividers Data
WindowProperty:FrameAndDivider,
    WinFrame,                !- Name
    0.061036,                !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    34.681789,               !- Frame Conductance {W/m2-K}
    1.308606,                !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.300000,                !- Frame Solar Absorptance
    0.300000,                !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ;                        !- Divider Thermal Hemispherical Emissivity
    
        
!-   ===========  ALL OBJECTS IN CLASS: MATRIX:TWODIMENSION ===========

!         Basis Matrix
Matrix:TwoDimension,
    CFS_Glz_807_Basis,       !- Name
    9,                       !- Number of Rows
    2,                       !- Number of Columns
    0.00000,                 !- Value 1
    1.00000,                 !- Value 2
    10.00000,                !- Value 3
    8.00000,                 !- Value 4
    20.00000,                !- N7
    16.00000,                !- N8
    30.00000,                !- N9
    20.00000,                !- N10
    40.00000,                !- N11
    24.00000,                !- N12
    50.00000,                !- N13
    24.00000,                !- N14
    60.00000,                !- N15
    24.00000,                !- N16
    70.00000,                !- N17
    16.00000,                !- N18
    82.50000,                !- N19
    12.00000;                !- N20

!----------------------------------------------------------------------
!         Matrix Data
!----------------------------------------------------------------------

Matrix:TwoDimension,CFS_Glz_807_TfSol,145,145,
   0.19087,    0.00660,    0.00617,    0.00589,    0.00628,    0.00675,    0.00630,    0.00611,    0.00628,    0.00646,    0.00618,    0.00541,    0.00500,    0.00476,    0.00505,    0.00543,    0.00595,    0.00652,    0.00631,    0.00570,    0.00549,    0.00547,    0.00569,    0.00584,    0.00615,    0.00663,    0.00583,    0.00497,    0.00431,    0.00445,    0.00474,    0.00435,    0.00433,    0.00492,    0.00577,    0.00647,    0.00610,    0.00556,    0.00509,    0.00504,    0.00490,
    0.00502,    0.00510,    0.00547,    0.00597,    0.00659,    0.00553,    0.00471,    0.00524,    0.00872,    0.01132,    0.01231,    0.01154,    0.00876,    0.00526,    0.00481,    0.00568,    0.00639,    0.00566,    0.00523,    0.00479,    0.00445,    0.00436,    0.00450,    0.00450,    0.00462,    0.00478,    0.00521,    0.00589,    0.00640,    0.00559,    0.00630,    0.01270,    0.01856,    0.02062,    0.02145,    0.02082,    0.01804,    0.01230,    0.00628,    0.00544,    0.00624,
    0.00548,    0.00483,    0.00437,    0.00406,    0.00400,    0.00385,    0.00391,    0.00406,    0.00430,    0.00477,    0.00563,    0.00609,    0.00616,    0.01318,    0.02077,    0.02199,    0.02171,    0.02197,    0.02163,    0.02174,    0.02098,    0.01353,    0.00596,    0.00613,    0.00503,    0.00422,    0.00387,    0.00367,    0.00361,    0.00347,    0.00350,    0.00365,    0.00385,    0.00432,    0.00510,    0.00580,    0.01673,    0.02123,    0.02060,    0.02030,    0.02038,
    0.02101,    0.01653,    0.00595,    0.00405,    0.00338,    0.00321,    0.00307,    0.00318,    0.00336,    0.00396,    0.00900,    0.01763,    0.01573,    0.01520,    0.01562,    0.01768,    0.00888,    0.00306,    0.00267,    0.00263,    0.00265,    0.00302,    0.00656,    0.38178,    0.00600,    0.00592,    0.00624,    0.00671,    0.00634,    0.00598,    0.00612,    0.00642,    0.00603,    0.00528,    0.00500,    0.00471,    0.00494,    0.00543,    0.00599,    0.00641,    0.00622,
    0.00571,    0.00546,    0.00534,    0.00571,    0.00567,    0.00622,    0.00653,    0.00575,    0.00494,    0.00424,    0.00442,    0.00477,    0.00444,    0.00434,    0.00488,    0.00563,    0.00654,    0.00603,    0.00550,    0.00520,    0.00491,    0.00486,    0.00498,    0.00506,    0.00549,    0.00604,    0.00642,    0.00551,    0.00473,    0.00525,    0.00864,    0.01103,    0.01250,    0.01130,    0.00878,    0.00528,    0.00469,    0.00572,    0.00644,    0.00572,    0.00535,
    0.00479,    0.00450,    0.00428,    0.00434,    0.00431,    0.00461,    0.00481,    0.00524,    0.00590,    0.00631,    0.00550,    0.00638,    0.01267,    0.01857,    0.02068,    0.02155,    0.02029,    0.01809,    0.01216,    0.00618,    0.00536,    0.00629,    0.00547,    0.00480,    0.00426,    0.00407,    0.00394,    0.00390,    0.00381,    0.00402,    0.00432,    0.00467,    0.00554,    0.00616,    0.00615,    0.01290,    0.02063,    0.02160,    0.02170,    0.02162,    0.02193,
    0.02180,    0.02034,    0.01327,    0.00591,    0.00610,    0.00501,    0.00422,    0.00383,    0.00368,    0.00349,    0.00363,    0.00359,    0.00361,    0.00370,    0.00431,    0.00504,    0.00576,    0.01659,    0.02105,    0.02037,    0.01984,    0.02031,    0.02098,    0.01665,    0.00593,    0.00401,    0.00343,    0.00317,    0.00314,    0.00317,    0.00335,    0.00407,    0.00887,    0.01776,    0.01580,    0.01523,    0.01565,    0.01735,    0.00869,    0.00297,    0.00265,
    0.00260,    0.00273,    0.00301,    0.00527,    0.00531,    2.37909,    0.00474,    0.00491,    0.00548,    0.00522,    0.00503,    0.00502,    0.00529,    0.00474,    0.00432,    0.00388,    0.00377,    0.00387,    0.00428,    0.00488,    0.00519,    0.00506,    0.00477,    0.00456,    0.00445,    0.00459,    0.00470,    0.00503,    0.00530,    0.00461,    0.00390,    0.00337,    0.00351,    0.00367,    0.00344,    0.00341,    0.00390,    0.00461,    0.00527,    0.00488,    0.00461,
    0.00425,    0.00417,    0.00406,    0.00411,    0.00418,    0.00459,    0.00494,    0.00519,    0.00443,    0.00364,    0.00412,    0.00679,    0.00883,    0.00981,    0.00915,    0.00705,    0.00409,    0.00361,    0.00455,    0.00523,    0.00484,    0.00447,    0.00400,    0.00383,    0.00359,    0.00372,    0.00365,    0.00394,    0.00405,    0.00436,    0.00488,    0.00514,    0.00431,    0.00499,    0.01029,    0.01473,    0.01653,    0.01691,    0.01658,    0.01444,    0.00988,
    0.00487,    0.00420,    0.00501,    0.00460,    0.00402,    0.00371,    0.00343,    0.00336,    0.00333,    0.00333,    0.00348,    0.00369,    0.00392,    0.00454,    0.00491,    0.00476,    0.01049,    0.01642,    0.01802,    0.01812,    0.01791,    0.01761,    0.01783,    0.01664,    0.01068,    0.00478,    0.00494,    0.00413,    0.00356,    0.00327,    0.00306,    0.00299,    0.00299,    0.00308,    0.00316,    0.00332,    0.00349,    0.00417,    0.00460,    0.01346,    0.01785,
    0.01790,    0.01816,    0.01755,    0.01795,    0.01338,    0.00471,    0.00340,    0.00289,    0.00270,    0.00263,    0.00265,    0.00290,    0.00345,    0.00746,    0.01794,    0.01815,    0.01799,    0.01812,    0.01764,    0.00745,    0.00257,    0.00234,    0.00227,    0.00230,    0.00255,    0.00470,    0.00464,    0.00427,    3.39850,    0.00431,    0.00467,    0.00448,    0.00440,    0.00449,    0.00462,    0.00420,    0.00373,    0.00339,    0.00331,    0.00340,    0.00380,
    0.00419,    0.00451,    0.00441,    0.00407,    0.00398,    0.00392,    0.00403,    0.00415,    0.00440,    0.00460,    0.00409,    0.00348,    0.00293,    0.00308,    0.00330,    0.00304,    0.00301,    0.00335,    0.00408,    0.00452,    0.00431,    0.00403,    0.00364,    0.00367,    0.00356,    0.00355,    0.00375,    0.00394,    0.00429,    0.00450,    0.00383,    0.00324,    0.00357,    0.00595,    0.00773,    0.00880,    0.00803,    0.00601,    0.00362,    0.00318,    0.00394,
    0.00452,    0.00417,    0.00378,    0.00356,    0.00332,    0.00320,    0.00324,    0.00329,    0.00342,    0.00355,    0.00385,    0.00422,    0.00450,    0.00380,    0.00424,    0.00881,    0.01289,    0.01460,    0.01492,    0.01459,    0.01267,    0.00867,    0.00420,    0.00371,    0.00449,    0.00400,    0.00345,    0.00312,    0.00300,    0.00296,    0.00287,    0.00296,    0.00299,    0.00318,    0.00353,    0.00392,    0.00437,    0.00417,    0.00930,    0.01471,    0.01561,
    0.01573,    0.01590,    0.01577,    0.01577,    0.01443,    0.00959,    0.00409,    0.00437,    0.00367,    0.00312,    0.00287,    0.00273,    0.00259,    0.00259,    0.00273,    0.00266,    0.00288,    0.00306,    0.00370,    0.00407,    0.01202,    0.01544,    0.01572,    0.01592,    0.01593,    0.01555,    0.01182,    0.00415,    0.00298,    0.00251,    0.00243,    0.00237,    0.00233,    0.00254,    0.00292,    0.00647,    0.01552,    0.01570,    0.01595,    0.01598,    0.01549,
    0.00669,    0.00223,    0.00205,    0.00200,    0.00198,    0.00221,    0.00533,    0.00532,    0.00486,    0.00479,    2.23265,    0.00533,    0.00514,    0.00496,    0.00519,    0.00527,    0.00475,    0.00423,    0.00390,    0.00373,    0.00392,    0.00425,    0.00473,    0.00524,    0.00508,    0.00469,    0.00457,    0.00438,    0.00461,    0.00471,    0.00498,    0.00534,    0.00456,    0.00390,    0.00339,    0.00352,    0.00371,    0.00343,    0.00335,    0.00385,    0.00458,
    0.00529,    0.00482,    0.00453,    0.00413,    0.00405,    0.00417,    0.00414,    0.00434,    0.00462,    0.00487,    0.00524,    0.00450,    0.00366,    0.00408,    0.00686,    0.00882,    0.00981,    0.00919,    0.00691,    0.00414,    0.00364,    0.00453,    0.00515,    0.00478,    0.00438,    0.00407,    0.00381,    0.00366,    0.00374,    0.00377,    0.00395,    0.00404,    0.00435,    0.00476,    0.00509,    0.00439,    0.00488,    0.01024,    0.01492,    0.01625,    0.01718,
    0.01652,    0.01432,    0.00987,    0.00483,    0.00425,    0.00506,    0.00463,    0.00398,    0.00361,    0.00346,    0.00335,    0.00334,    0.00338,    0.00347,    0.00360,    0.00396,    0.00450,    0.00494,    0.00475,    0.01054,    0.01681,    0.01794,    0.01811,    0.01828,    0.01785,    0.01776,    0.01651,    0.01092,    0.00470,    0.00500,    0.00410,    0.00356,    0.00324,    0.00307,    0.00298,    0.00299,    0.00297,    0.00311,    0.00327,    0.00351,    0.00423,
    0.00461,    0.01378,    0.01772,    0.01814,    0.01796,    0.01811,    0.01765,    0.01341,    0.00477,    0.00338,    0.00290,    0.00271,    0.00266,    0.00265,    0.00288,    0.00336,    0.00744,    0.01752,    0.01827,    0.01836,    0.01799,    0.01773,    0.00741,    0.00261,    0.00231,    0.00223,    0.00231,    0.00259,    0.00655,    0.00661,    0.00604,    0.00591,    0.00617,    0.39358,    0.00640,    0.00598,    0.00620,    0.00654,    0.00607,    0.00534,    0.00498,
    0.00478,    0.00496,    0.00541,    0.00608,    0.00644,    0.00618,    0.00570,    0.00546,    0.00539,    0.00552,    0.00575,    0.00622,    0.00660,    0.00579,    0.00497,    0.00425,    0.00445,    0.00475,    0.00434,    0.00429,    0.00482,    0.00568,    0.00661,    0.00605,    0.00554,    0.00499,    0.00498,    0.00485,    0.00498,    0.00518,    0.00552,    0.00588,    0.00646,    0.00560,    0.00468,    0.00521,    0.00871,    0.01092,    0.01226,    0.01168,    0.00872,
    0.00525,    0.00470,    0.00566,    0.00630,    0.00580,    0.00532,    0.00478,    0.00445,    0.00438,    0.00442,    0.00432,    0.00460,    0.00470,    0.00531,    0.00602,    0.00631,    0.00559,    0.00637,    0.01275,    0.01857,    0.02066,    0.02158,    0.02083,    0.01820,    0.01246,    0.00620,    0.00536,    0.00628,    0.00561,    0.00474,    0.00429,    0.00408,    0.00395,    0.00390,    0.00385,    0.00403,    0.00435,    0.00465,    0.00540,    0.00610,    0.00612,
    0.01331,    0.02050,    0.02171,    0.02164,    0.02181,    0.02151,    0.02173,    0.02038,    0.01341,    0.00589,    0.00613,    0.00502,    0.00429,    0.00381,    0.00362,    0.00347,    0.00346,    0.00358,    0.00362,    0.00391,    0.00425,    0.00502,    0.00572,    0.01682,    0.02097,    0.02025,    0.02055,    0.02028,    0.02079,    0.01662,    0.00600,    0.00402,    0.00334,    0.00314,    0.00321,    0.00319,    0.00339,    0.00402,    0.00893,    0.01807,    0.01551,
    0.01494,    0.01573,    0.01772,    0.00874,    0.00304,    0.00265,    0.00269,    0.00266,    0.00307,    0.00648,    0.00655,    0.00620,    0.00610,    0.00622,    0.00651,    0.07630,    0.00576,    0.00591,    0.00647,    0.00609,    0.00562,    0.00545,    0.00526,    0.00530,    0.00574,    0.00611,    0.00633,    0.00591,    0.00511,    0.00495,    0.00468,    0.00491,    0.00511,    0.00581,    0.00646,    0.00605,    0.00535,    0.00490,    0.00519,    0.00556,    0.00511,
    0.00493,    0.00530,    0.00597,    0.00647,    0.00551,    0.00482,    0.00434,    0.00409,    0.00398,    0.00410,    0.00437,    0.00489,    0.00551,    0.00636,    0.00579,    0.00530,    0.00607,    0.00960,    0.01165,    0.01316,    0.01206,    0.00970,    0.00595,    0.00523,    0.00596,    0.00632,    0.00522,    0.00453,    0.00402,    0.00374,    0.00352,    0.00363,    0.00349,    0.00374,    0.00391,    0.00458,    0.00546,    0.00615,    0.00592,    0.00724,    0.01347,
    0.01897,    0.02063,    0.02135,    0.02085,    0.01858,    0.01296,    0.00705,    0.00590,    0.00605,    0.00488,    0.00393,    0.00346,    0.00326,    0.00318,    0.00306,    0.00313,    0.00321,    0.00351,    0.00393,    0.00487,    0.00614,    0.00696,    0.01393,    0.02036,    0.01960,    0.01842,    0.01762,    0.01884,    0.01986,    0.02018,    0.01401,    0.00669,    0.00604,    0.00429,    0.00344,    0.00300,    0.00285,    0.00274,    0.00270,    0.00270,    0.00282,
    0.00302,    0.00338,    0.00426,    0.00576,    0.01678,    0.01593,    0.01124,    0.00970,    0.01097,    0.01534,    0.01679,    0.00584,    0.00326,    0.00262,    0.00243,    0.00236,    0.00241,    0.00260,    0.00322,    0.00760,    0.00855,    0.00396,    0.00347,    0.00416,    0.00834,    0.00755,    0.00237,    0.00215,    0.00205,    0.00218,    0.00243,    0.00623,    0.00647,    0.00606,    0.00605,    0.00620,    0.00645,    0.00574,    0.00528,    0.00564,    0.00625,
    0.00612,    0.00560,    0.00547,    0.00536,    0.00551,    0.00578,    0.00607,    0.00613,    0.00561,    0.00480,    0.00456,    0.00433,    0.00457,    0.00485,    0.00552,    0.00627,    0.00597,    0.00555,    0.00513,    0.00536,    0.00580,    0.00532,    0.00508,    0.00554,    0.00590,    0.00626,    0.00534,    0.00450,    0.00408,    0.00384,    0.00369,    0.00376,    0.00396,    0.00450,    0.00527,    0.00615,    0.00582,    0.00550,    0.00625,    0.00990,    0.01211,
    0.01333,    0.01191,    0.01009,    0.00620,    0.00548,    0.00601,    0.00633,    0.00494,    0.00422,    0.00360,    0.00335,    0.00325,    0.00326,    0.00318,    0.00340,    0.00368,    0.00423,    0.00515,    0.00603,    0.00613,    0.00765,    0.01338,    0.01922,    0.02058,    0.02112,    0.02087,    0.01858,    0.01331,    0.00744,    0.00604,    0.00599,    0.00453,    0.00365,    0.00309,    0.00294,    0.00288,    0.00274,    0.00278,    0.00291,    0.00309,    0.00358,
    0.00459,    0.00599,    0.00716,    0.01406,    0.01991,    0.01857,    0.01637,    0.01578,    0.01676,    0.01885,    0.02004,    0.01457,    0.00705,    0.00592,    0.00407,    0.00311,    0.00268,    0.00250,    0.00245,    0.00246,    0.00246,    0.00251,    0.00278,    0.00316,    0.00394,    0.00556,    0.01660,    0.01300,    0.00735,    0.00596,    0.00741,    0.01267,    0.01614,    0.00578,    0.00294,    0.00230,    0.00222,    0.00217,    0.00223,    0.00236,    0.00288,
    0.00732,    0.00734,    0.00339,    0.00307,    0.00344,    0.00694,    0.00723,    0.00217,    0.00190,    0.00179,    0.00197,    0.00220,    0.00655,    0.00646,    0.00616,    0.00607,    0.00622,    0.00663,    0.00598,    0.00560,    0.04098,    0.00653,    0.00607,    0.00571,    0.00539,    0.00524,    0.00545,    0.00568,    0.00610,    0.00644,    0.00583,    0.00514,    0.00496,    0.00466,    0.00494,    0.00524,    0.00570,    0.00638,    0.00603,    0.00531,    0.00484,
    0.00517,    0.00555,    0.00505,    0.00496,    0.00527,    0.00590,    0.00643,    0.00565,    0.00480,    0.00429,    0.00411,    0.00409,    0.00424,    0.00434,    0.00486,    0.00547,    0.00643,    0.00571,    0.00534,    0.00597,    0.00967,    0.01157,    0.01310,    0.01210,    0.00964,    0.00601,    0.00523,    0.00582,    0.00638,    0.00533,    0.00453,    0.00401,    0.00360,    0.00352,    0.00363,    0.00359,    0.00372,    0.00398,    0.00455,    0.00531,    0.00612,
    0.00601,    0.00713,    0.01338,    0.01891,    0.02100,    0.02128,    0.02112,    0.01878,    0.01309,    0.00702,    0.00585,    0.00611,    0.00495,    0.00392,    0.00339,    0.00324,    0.00307,    0.00302,    0.00304,    0.00321,    0.00353,    0.00396,    0.00492,    0.00593,    0.00705,    0.01399,    0.02033,    0.01981,    0.01880,    0.01781,    0.01862,    0.01976,    0.01986,    0.01423,    0.00674,    0.00599,    0.00430,    0.00341,    0.00306,    0.00289,    0.00274,
    0.00265,    0.00276,    0.00274,    0.00291,    0.00342,    0.00429,    0.00574,    0.01675,    0.01587,    0.01113,    0.00967,    0.01105,    0.01507,    0.01665,    0.00586,    0.00324,    0.00254,    0.00248,    0.00237,    0.00245,    0.00265,    0.00321,    0.00765,    0.00876,    0.00414,    0.00352,    0.00389,    0.00822,    0.00736,    0.00237,    0.00208,    0.00208,    0.00211,    0.00244,    0.00653,    0.00634,    0.00594,    0.00585,    0.00597,    0.00664,    0.00616,
    0.00595,    0.00610,    0.44927,    0.00597,    0.00525,    0.00490,    0.00464,    0.00493,    0.00536,    0.00595,    0.00638,    0.00618,    0.00579,    0.00552,    0.00531,    0.00548,    0.00560,    0.00604,    0.00639,    0.00566,    0.00487,    0.00423,    0.00435,    0.00466,    0.00429,    0.00425,    0.00481,    0.00579,    0.00631,    0.00599,    0.00543,    0.00500,    0.00495,    0.00482,    0.00479,    0.00505,    0.00543,    0.00596,    0.00631,    0.00541,    0.00459,
    0.00520,    0.00846,    0.01095,    0.01220,    0.01130,    0.00852,    0.00512,    0.00462,    0.00561,    0.00641,    0.00576,    0.00521,    0.00467,    0.00445,    0.00426,    0.00434,    0.00434,    0.00457,    0.00464,    0.00513,    0.00579,    0.00631,    0.00534,    0.00627,    0.01256,    0.01781,    0.01983,    0.02094,    0.02059,    0.01771,    0.01223,    0.00616,    0.00535,    0.00618,    0.00534,    0.00468,    0.00420,    0.00408,    0.00384,    0.00387,    0.00386,
    0.00404,    0.00427,    0.00469,    0.00542,    0.00602,    0.00594,    0.01306,    0.01977,    0.02167,    0.02144,    0.02141,    0.02128,    0.02150,    0.02037,    0.01331,    0.00584,    0.00597,    0.00494,    0.00423,    0.00390,    0.00356,    0.00345,    0.00342,    0.00344,    0.00359,    0.00375,    0.00420,    0.00504,    0.00559,    0.01683,    0.02060,    0.02032,    0.02010,    0.01977,    0.02054,    0.01604,    0.00579,    0.00388,    0.00332,    0.00308,    0.00301,
    0.00311,    0.00330,    0.00388,    0.00853,    0.01733,    0.01551,    0.01506,    0.01565,    0.01734,    0.00874,    0.00296,    0.00266,    0.00253,    0.00263,    0.00298,    0.00505,    0.00505,    0.00460,    0.00454,    0.00476,    0.00517,    0.00492,    0.00478,    0.00487,    0.00511,    2.90708,    0.00409,    0.00386,    0.00359,    0.00389,    0.00408,    0.00466,    0.00500,    0.00492,    0.00445,    0.00436,    0.00434,    0.00433,    0.00467,    0.00476,    0.00512,
    0.00451,    0.00381,    0.00324,    0.00333,    0.00359,    0.00329,    0.00315,    0.00370,    0.00442,    0.00506,    0.00478,    0.00428,    0.00397,    0.00393,    0.00394,    0.00398,    0.00408,    0.00427,    0.00471,    0.00500,    0.00426,    0.00356,    0.00387,    0.00677,    0.00850,    0.00935,    0.00887,    0.00669,    0.00390,    0.00355,    0.00436,    0.00508,    0.00459,    0.00418,    0.00386,    0.00369,    0.00355,    0.00360,    0.00349,    0.00370,    0.00381,
    0.00411,    0.00466,    0.00491,    0.00428,    0.00459,    0.01010,    0.01450,    0.01586,    0.01653,    0.01604,    0.01438,    0.00937,    0.00470,    0.00411,    0.00485,    0.00438,    0.00383,    0.00346,    0.00328,    0.00314,    0.00320,    0.00322,    0.00328,    0.00353,    0.00383,    0.00434,    0.00475,    0.00460,    0.01006,    0.01643,    0.01707,    0.01715,    0.01782,    0.01722,    0.01686,    0.01585,    0.01017,    0.00444,    0.00476,    0.00406,    0.00335,
    0.00313,    0.00295,    0.00297,    0.00286,    0.00294,    0.00298,    0.00318,    0.00337,    0.00407,    0.00457,    0.01285,    0.01696,    0.01739,    0.01773,    0.01759,    0.01712,    0.01298,    0.00458,    0.00338,    0.00282,    0.00258,    0.00257,    0.00259,    0.00280,    0.00330,    0.00717,    0.01728,    0.01735,    0.01723,    0.01705,    0.01751,    0.00729,    0.00252,    0.00226,    0.00207,    0.00218,    0.00244,    0.00376,    0.00372,    0.00344,    0.00329,
    0.00347,    0.00380,    0.00359,    0.00353,    0.00353,    0.00362,    0.00348,    5.44498,    0.00274,    0.00268,    0.00269,    0.00300,    0.00338,    0.00371,    0.00362,    0.00329,    0.00315,    0.00317,    0.00325,    0.00338,    0.00356,    0.00368,    0.00326,    0.00275,    0.00234,    0.00241,    0.00259,    0.00235,    0.00238,    0.00272,    0.00319,    0.00370,    0.00347,    0.00326,    0.00302,    0.00288,    0.00285,    0.00291,    0.00296,    0.00323,    0.00344,
    0.00367,    0.00307,    0.00259,    0.00280,    0.00483,    0.00615,    0.00679,    0.00653,    0.00472,    0.00281,    0.00256,    0.00314,    0.00371,    0.00334,    0.00302,    0.00283,    0.00266,    0.00263,    0.00259,    0.00251,    0.00263,    0.00286,    0.00295,    0.00342,    0.00347,    0.00302,    0.00335,    0.00708,    0.01026,    0.01166,    0.01204,    0.01148,    0.00970,    0.00684,    0.00344,    0.00305,    0.00360,    0.00323,    0.00275,    0.00255,    0.00241,
    0.00236,    0.00232,    0.00237,    0.00241,    0.00253,    0.00271,    0.00317,    0.00344,    0.00341,    0.00738,    0.01172,    0.01241,    0.01253,    0.01259,    0.01274,    0.01234,    0.01173,    0.00773,    0.00324,    0.00346,    0.00288,    0.00247,    0.00227,    0.00226,    0.00210,    0.00210,    0.00211,    0.00215,    0.00228,    0.00251,    0.00298,    0.00329,    0.00953,    0.01244,    0.01235,    0.01243,    0.01248,    0.01232,    0.00930,    0.00347,    0.00237,
    0.00202,    0.00189,    0.00191,    0.00184,    0.00196,    0.00237,    0.00519,    0.01243,    0.01286,    0.01285,    0.01261,    0.01284,    0.00522,    0.00179,    0.00156,    0.00158,    0.00160,    0.00183,    0.00282,    0.00279,    0.00251,    0.00243,    0.00258,    0.00286,    0.00259,    0.00256,    0.00265,    0.00267,    0.00250,    0.00224,    6.92602,    0.00199,    0.00202,    0.00224,    0.00250,    0.00274,    0.00258,    0.00241,    0.00236,    0.00233,    0.00243,
    0.00245,    0.00264,    0.00277,    0.00244,    0.00208,    0.00177,    0.00181,    0.00198,    0.00184,    0.00176,    0.00202,    0.00242,    0.00269,    0.00253,    0.00240,    0.00221,    0.00216,    0.00217,    0.00219,    0.00225,    0.00239,    0.00256,    0.00274,    0.00238,    0.00191,    0.00222,    0.00358,    0.00456,    0.00524,    0.00465,    0.00358,    0.00215,    0.00192,    0.00233,    0.00269,    0.00251,    0.00223,    0.00208,    0.00197,    0.00192,    0.00195,
    0.00193,    0.00196,    0.00210,    0.00234,    0.00253,    0.00264,    0.00225,    0.00258,    0.00525,    0.00771,    0.00841,    0.00872,    0.00860,    0.00763,    0.00520,    0.00251,    0.00223,    0.00267,    0.00232,    0.00211,    0.00191,    0.00180,    0.00176,    0.00172,    0.00171,    0.00183,    0.00197,    0.00209,    0.00237,    0.00265,    0.00249,    0.00548,    0.00870,    0.00932,    0.00944,    0.00938,    0.00957,    0.00929,    0.00849,    0.00564,    0.00236,
    0.00257,    0.00216,    0.00192,    0.00170,    0.00164,    0.00159,    0.00150,    0.00151,    0.00161,    0.00168,    0.00194,    0.00218,    0.00248,    0.00700,    0.00919,    0.00948,    0.00917,    0.00947,    0.00906,    0.00685,    0.00245,    0.00179,    0.00156,    0.00142,    0.00139,    0.00140,    0.00148,    0.00174,    0.00384,    0.00917,    0.00930,    0.00966,    0.00946,    0.00939,    0.00391,    0.00132,    0.00122,    0.00113,    0.00123,    0.00135,    0.00254,
    0.00249,    0.00224,    0.00214,    0.00227,    0.00250,    0.00225,    0.00224,    0.00229,    0.00243,    0.00219,    0.00199,    0.00183,    7.70051,    0.00184,    0.00198,    0.00227,    0.00247,    0.00234,    0.00209,    0.00205,    0.00204,    0.00210,    0.00222,    0.00229,    0.00239,    0.00216,    0.00179,    0.00156,    0.00162,    0.00174,    0.00159,    0.00155,    0.00177,    0.00213,    0.00236,    0.00223,    0.00219,    0.00193,    0.00193,    0.00188,    0.00192,
    0.00189,    0.00202,    0.00219,    0.00236,    0.00202,    0.00167,    0.00186,    0.00321,    0.00406,    0.00452,    0.00419,    0.00318,    0.00191,    0.00171,    0.00207,    0.00240,    0.00221,    0.00197,    0.00188,    0.00173,    0.00168,    0.00165,    0.00170,    0.00184,    0.00182,    0.00197,    0.00222,    0.00227,    0.00205,    0.00225,    0.00476,    0.00685,    0.00761,    0.00801,    0.00775,    0.00674,    0.00455,    0.00221,    0.00192,    0.00231,    0.00203,
    0.00183,    0.00173,    0.00155,    0.00156,    0.00150,    0.00154,    0.00157,    0.00167,    0.00180,    0.00208,    0.00226,    0.00215,    0.00488,    0.00766,    0.00820,    0.00836,    0.00809,    0.00811,    0.00818,    0.00754,    0.00505,    0.00216,    0.00234,    0.00192,    0.00171,    0.00155,    0.00144,    0.00135,    0.00140,    0.00137,    0.00139,    0.00155,    0.00165,    0.00189,    0.00218,    0.00628,    0.00803,    0.00812,    0.00845,    0.00817,    0.00817,
    0.00613,    0.00221,    0.00161,    0.00132,    0.00129,    0.00121,    0.00120,    0.00135,    0.00156,    0.00344,    0.00820,    0.00826,    0.00851,    0.00827,    0.00809,    0.00345,    0.00123,    0.00107,    0.00106,    0.00106,    0.00116,    0.00277,    0.00282,    0.00249,    0.00249,    0.00254,    0.00280,    0.00267,    0.00260,    0.00261,    0.00274,    0.00253,    0.00220,    0.00208,    0.00198,    7.14743,    0.00223,    0.00250,    0.00277,    0.00262,    0.00244,
    0.00235,    0.00229,    0.00244,    0.00240,    0.00255,    0.00269,    0.00241,    0.00199,    0.00178,    0.00179,    0.00201,    0.00182,    0.00175,    0.00197,    0.00239,    0.00274,    0.00262,    0.00237,    0.00220,    0.00218,    0.00221,    0.00215,    0.00223,    0.00247,    0.00251,    0.00269,    0.00230,    0.00193,    0.00209,    0.00356,    0.00459,    0.00524,    0.00485,    0.00356,    0.00213,    0.00192,    0.00232,    0.00270,    0.00250,    0.00221,    0.00210,
    0.00195,    0.00189,    0.00191,    0.00193,    0.00205,    0.00211,    0.00227,    0.00248,    0.00261,    0.00225,    0.00253,    0.00530,    0.00767,    0.00860,    0.00905,    0.00861,    0.00771,    0.00513,    0.00258,    0.00220,    0.00265,    0.00231,    0.00208,    0.00192,    0.00183,    0.00180,    0.00169,    0.00176,    0.00179,    0.00190,    0.00210,    0.00230,    0.00259,    0.00255,    0.00538,    0.00845,    0.00906,    0.00930,    0.00960,    0.00943,    0.00939,
    0.00873,    0.00542,    0.00240,    0.00254,    0.00221,    0.00185,    0.00173,    0.00160,    0.00160,    0.00151,    0.00153,    0.00167,    0.00168,    0.00187,    0.00218,    0.00247,    0.00724,    0.00921,    0.00942,    0.00918,    0.00909,    0.00933,    0.00712,    0.00245,    0.00182,    0.00150,    0.00144,    0.00134,    0.00140,    0.00147,    0.00181,    0.00389,    0.00931,    0.00941,    0.00933,    0.00951,    0.00949,    0.00385,    0.00135,    0.00122,    0.00120,
    0.00127,    0.00128,    0.00370,    0.00376,    0.00344,    0.00331,    0.00345,    0.00369,    0.00365,    0.00345,    0.00354,    0.00360,    0.00342,    0.00302,    0.00277,    0.00264,    0.00274,    5.33443,    0.00335,    0.00373,    0.00349,    0.00328,    0.00318,    0.00319,    0.00318,    0.00332,    0.00344,    0.00374,    0.00326,    0.00277,    0.00235,    0.00245,    0.00261,    0.00239,    0.00233,    0.00270,    0.00330,    0.00364,    0.00339,    0.00314,    0.00291,
    0.00291,    0.00288,    0.00289,    0.00303,    0.00319,    0.00342,    0.00355,    0.00315,    0.00252,    0.00295,    0.00497,    0.00617,    0.00680,    0.00626,    0.00479,    0.00286,    0.00254,    0.00317,    0.00367,    0.00341,    0.00298,    0.00276,    0.00265,    0.00256,    0.00257,    0.00261,    0.00263,    0.00282,    0.00300,    0.00334,    0.00350,    0.00308,    0.00338,    0.00722,    0.01040,    0.01142,    0.01184,    0.01166,    0.01017,    0.00676,    0.00343,
    0.00302,    0.00358,    0.00317,    0.00276,    0.00258,    0.00239,    0.00229,    0.00230,    0.00233,    0.00234,    0.00252,    0.00277,    0.00316,    0.00350,    0.00339,    0.00738,    0.01192,    0.01233,    0.01290,    0.01255,    0.01281,    0.01214,    0.01193,    0.00752,    0.00325,    0.00349,    0.00300,    0.00255,    0.00223,    0.00217,    0.00210,    0.00209,    0.00217,    0.00222,    0.00235,    0.00250,    0.00291,    0.00321,    0.00924,    0.01235,    0.01259,
    0.01255,    0.01275,    0.01252,    0.00929,    0.00337,    0.00241,    0.00206,    0.00192,    0.00181,    0.00191,    0.00206,    0.00240,    0.00519,    0.01226,    0.01271,    0.01293,    0.01272,    0.01263,    0.00535,    0.00186,    0.00160,    0.00162,    0.00164,    0.00188,    0.00512,    0.00514,    0.00461,    0.00449,    0.00470,    0.00514,    0.00481,    0.00470,    0.00486,    0.00505,    0.00468,    0.00399,    0.00384,    0.00365,    0.00371,    0.00418,    3.04232,
    0.00510,    0.00488,    0.00458,    0.00443,    0.00429,    0.00443,    0.00455,    0.00487,    0.00515,    0.00445,    0.00377,    0.00323,    0.00339,    0.00359,    0.00335,    0.00331,    0.00368,    0.00439,    0.00504,    0.00484,    0.00435,    0.00397,    0.00400,    0.00395,    0.00406,    0.00405,    0.00442,    0.00477,    0.00498,    0.00425,    0.00352,    0.00388,    0.00643,    0.00861,    0.00955,    0.00882,    0.00657,    0.00382,    0.00360,    0.00436,    0.00497,
    0.00462,    0.00421,    0.00386,    0.00364,    0.00351,    0.00363,    0.00354,    0.00371,    0.00383,    0.00425,    0.00473,    0.00491,    0.00424,    0.00476,    0.01006,    0.01416,    0.01595,    0.01655,    0.01576,    0.01388,    0.00958,    0.00471,    0.00411,    0.00491,    0.00428,    0.00383,    0.00350,    0.00324,    0.00319,    0.00321,    0.00323,    0.00329,    0.00356,    0.00383,    0.00435,    0.00479,    0.00463,    0.01006,    0.01610,    0.01737,    0.01723,
    0.01766,    0.01718,    0.01716,    0.01607,    0.01050,    0.00454,    0.00482,    0.00405,    0.00341,    0.00315,    0.00299,    0.00290,    0.00289,    0.00291,    0.00310,    0.00313,    0.00345,    0.00410,    0.00439,    0.01291,    0.01685,    0.01739,    0.01722,    0.01715,    0.01699,    0.01302,    0.00468,    0.00333,    0.00278,    0.00264,    0.00255,    0.00265,    0.00276,    0.00324,    0.00741,    0.01730,    0.01721,    0.01727,    0.01709,    0.01722,    0.00719,
    0.00252,    0.00221,    0.00226,    0.00225,    0.00246,    0.00653,    0.00656,    0.00592,    0.00586,    0.00600,    0.00660,    0.00620,    0.00592,    0.00617,    0.00644,    0.00594,    0.00525,    0.00481,    0.00469,    0.00486,    0.00537,    0.00595,    0.46131,    0.00618,    0.00560,    0.00534,    0.00528,    0.00549,    0.00566,    0.00604,    0.00639,    0.00567,    0.00488,    0.00416,    0.00439,    0.00464,    0.00426,    0.00426,    0.00488,    0.00562,    0.00649,
    0.00594,    0.00536,    0.00512,    0.00485,    0.00484,    0.00485,    0.00494,    0.00536,    0.00596,    0.00647,    0.00547,    0.00465,    0.00515,    0.00864,    0.01080,    0.01201,    0.01112,    0.00863,    0.00516,    0.00461,    0.00567,    0.00632,    0.00572,    0.00516,    0.00462,    0.00441,    0.00431,    0.00428,    0.00446,    0.00463,    0.00466,    0.00510,    0.00588,    0.00626,    0.00542,    0.00619,    0.01242,    0.01833,    0.02018,    0.02083,    0.02024,
    0.01770,    0.01223,    0.00609,    0.00526,    0.00616,    0.00548,    0.00464,    0.00424,    0.00399,    0.00382,    0.00387,    0.00385,    0.00399,    0.00425,    0.00461,    0.00541,    0.00600,    0.00605,    0.01288,    0.02041,    0.02149,    0.02153,    0.02125,    0.02127,    0.02166,    0.02029,    0.01303,    0.00578,    0.00604,    0.00501,    0.00420,    0.00379,    0.00357,    0.00342,    0.00348,    0.00347,    0.00352,    0.00377,    0.00414,    0.00498,    0.00573,
    0.01655,    0.02090,    0.02001,    0.02026,    0.01999,    0.02056,    0.01645,    0.00575,    0.00401,    0.00329,    0.00314,    0.00299,    0.00308,    0.00334,    0.00392,    0.00855,    0.01738,    0.01536,    0.01517,    0.01576,    0.01784,    0.00861,    0.00291,    0.00259,    0.00254,    0.00261,    0.00294,    0.00630,    0.00643,    0.00610,    0.00602,    0.00621,    0.00660,    0.00593,    0.00567,    0.00577,    0.00628,    0.00612,    0.00547,    0.00538,    0.00512,
    0.00528,    0.00560,    0.00597,    0.00631,    0.13486,    0.00502,    0.00486,    0.00459,    0.00486,    0.00502,    0.00565,    0.00634,    0.00595,    0.00534,    0.00485,    0.00515,    0.00559,    0.00507,    0.00483,    0.00538,    0.00585,    0.00628,    0.00553,    0.00467,    0.00425,    0.00411,    0.00397,    0.00402,    0.00420,    0.00479,    0.00553,    0.00627,    0.00580,    0.00526,    0.00594,    0.00965,    0.01168,    0.01297,    0.01180,    0.00948,    0.00598,
    0.00521,    0.00597,    0.00632,    0.00526,    0.00448,    0.00394,    0.00364,    0.00344,    0.00350,    0.00344,    0.00367,    0.00396,    0.00437,    0.00530,    0.00606,    0.00588,    0.00705,    0.01322,    0.01860,    0.02051,    0.02118,    0.02062,    0.01841,    0.01311,    0.00699,    0.00587,    0.00615,    0.00484,    0.00393,    0.00333,    0.00306,    0.00299,    0.00295,    0.00309,    0.00315,    0.00342,    0.00382,    0.00472,    0.00592,    0.00699,    0.01388,
    0.01995,    0.01929,    0.01780,    0.01760,    0.01799,    0.01920,    0.01969,    0.01418,    0.00670,    0.00594,    0.00428,    0.00329,    0.00292,    0.00276,    0.00267,    0.00269,    0.00268,    0.00274,    0.00294,    0.00331,    0.00423,    0.00561,    0.01671,    0.01514,    0.01017,    0.00887,    0.01054,    0.01500,    0.01622,    0.00574,    0.00322,    0.00253,    0.00240,    0.00239,    0.00240,    0.00253,    0.00305,    0.00745,    0.00829,    0.00397,    0.00366,
    0.00424,    0.00812,    0.00746,    0.00240,    0.00204,    0.00194,    0.00206,    0.00244,    0.00600,    0.00606,    0.00586,    0.00584,    0.00608,    0.00608,    0.00537,    0.00508,    0.00528,    0.00600,    0.00590,    0.00558,    0.00562,    0.00555,    0.00562,    0.00571,    0.00594,    0.00597,    0.00538,    0.07820,    0.00420,    0.00394,    0.00413,    0.00447,    0.00521,    0.00612,    0.00573,    0.00555,    0.00523,    0.00573,    0.00604,    0.00559,    0.00539,
    0.00564,    0.00569,    0.00592,    0.00502,    0.00414,    0.00369,    0.00337,    0.00331,    0.00344,    0.00358,    0.00415,    0.00491,    0.00597,    0.00579,    0.00572,    0.00656,    0.01009,    0.01208,    0.01358,    0.01211,    0.01009,    0.00649,    0.00577,    0.00589,    0.00590,    0.00463,    0.00374,    0.00325,    0.00292,    0.00280,    0.00286,    0.00288,    0.00309,    0.00330,    0.00372,    0.00472,    0.00579,    0.00611,    0.00777,    0.01334,    0.01876,
    0.02048,    0.02044,    0.02084,    0.01897,    0.01317,    0.00764,    0.00608,    0.00580,    0.00416,    0.00323,    0.00273,    0.00259,    0.00251,    0.00248,    0.00248,    0.00258,    0.00276,    0.00316,    0.00410,    0.00557,    0.00742,    0.01438,    0.01890,    0.01663,    0.01390,    0.01278,    0.01417,    0.01726,    0.01892,    0.01432,    0.00739,    0.00579,    0.00364,    0.00282,    0.00245,    0.00221,    0.00220,    0.00217,    0.00225,    0.00234,    0.00241,
    0.00279,    0.00357,    0.00538,    0.01595,    0.00974,    0.00464,    0.00381,    0.00499,    0.00984,    0.01575,    0.00553,    0.00268,    0.00210,    0.00202,    0.00198,    0.00200,    0.00216,    0.00252,    0.00690,    0.00625,    0.00332,    0.00329,    0.00364,    0.00621,    0.00697,    0.00207,    0.00174,    0.00174,    0.00174,    0.00201,    0.00594,    0.00595,    0.00580,    0.00571,    0.00587,    0.00595,    0.00508,    0.00471,    0.00501,    0.00584,    0.00586,
    0.00555,    0.00573,    0.00566,    0.00566,    0.00563,    0.00584,    0.00585,    0.00503,    0.00412,    0.05298,    0.00358,    0.00379,    0.00401,    0.00489,    0.00571,    0.00559,    0.00573,    0.00565,    0.00616,    0.00660,    0.00606,    0.00565,    0.00560,    0.00566,    0.00581,    0.00468,    0.00373,    0.00332,    0.00312,    0.00309,    0.00308,    0.00328,    0.00371,    0.00457,    0.00571,    0.00565,    0.00603,    0.00698,    0.01027,    0.01259,    0.01311,
    0.01244,    0.01041,    0.00709,    0.00596,    0.00581,    0.00588,    0.00432,    0.00351,    0.00296,    0.00274,    0.00261,    0.00258,    0.00262,    0.00278,    0.00304,    0.00345,    0.00435,    0.00553,    0.00623,    0.00820,    0.01340,    0.01870,    0.02017,    0.01985,    0.02083,    0.01880,    0.01315,    0.00815,    0.00620,    0.00545,    0.00379,    0.00292,    0.00255,    0.00231,    0.00227,    0.00227,    0.00230,    0.00233,    0.00256,    0.00292,    0.00390,
    0.00542,    0.00782,    0.01449,    0.01839,    0.01513,    0.01134,    0.01017,    0.01144,    0.01497,    0.01797,    0.01470,    0.00781,    0.00542,    0.00332,    0.00248,    0.00218,    0.00208,    0.00202,    0.00204,    0.00198,    0.00210,    0.00223,    0.00244,    0.00329,    0.00532,    0.01602,    0.00773,    0.00338,    0.00301,    0.00354,    0.00749,    0.01594,    0.00537,    0.00235,    0.00194,    0.00181,    0.00179,    0.00184,    0.00199,    0.00238,    0.00683,
    0.00580,    0.00324,    0.00314,    0.00356,    0.00557,    0.00688,    0.00188,    0.00160,    0.00152,    0.00165,    0.00187,    0.00591,    0.00592,    0.00577,    0.00570,    0.00572,    0.00594,    0.00508,    0.00458,    0.00501,    0.00567,    0.00574,    0.00550,    0.00575,    0.00567,    0.00565,    0.00568,    0.00569,    0.00570,    0.00485,    0.00390,    0.00365,    0.00968,    0.00367,    0.00391,    0.00482,    0.00583,    0.00562,    0.00572,    0.00579,    0.00630,
    0.00653,    0.00614,    0.00576,    0.00567,    0.00551,    0.00574,    0.00452,    0.00364,    0.00317,    0.00301,    0.00290,    0.00302,    0.00319,    0.00362,    0.00446,    0.00575,    0.00571,    0.00600,    0.00701,    0.01042,    0.01231,    0.01377,    0.01254,    0.01053,    0.00718,    0.00611,    0.00580,    0.00570,    0.00421,    0.00337,    0.00284,    0.00259,    0.00249,    0.00254,    0.00249,    0.00266,    0.00291,    0.00332,    0.00431,    0.00546,    0.00623,
    0.00841,    0.01379,    0.01872,    0.02003,    0.01943,    0.02057,    0.01846,    0.01360,    0.00817,    0.00622,    0.00549,    0.00382,    0.00287,    0.00249,    0.00225,    0.00215,    0.00215,    0.00218,    0.00231,    0.00250,    0.00284,    0.00373,    0.00527,    0.00795,    0.01460,    0.01763,    0.01425,    0.01049,    0.00897,    0.01046,    0.01442,    0.01787,    0.01460,    0.00783,    0.00544,    0.00324,    0.00236,    0.00214,    0.00199,    0.00192,    0.00191,
    0.00198,    0.00207,    0.00220,    0.00246,    0.00319,    0.00533,    0.01563,    0.00727,    0.00312,    0.00268,    0.00315,    0.00691,    0.01559,    0.00537,    0.00236,    0.00191,    0.00182,    0.00172,    0.00178,    0.00195,    0.00229,    0.00689,    0.00568,    0.00324,    0.00296,    0.00332,    0.00540,    0.00696,    0.00183,    0.00164,    0.00150,    0.00157,    0.00183,    0.00585,    0.00596,    0.00579,    0.00573,    0.00597,    0.00597,    0.00502,    0.00468,
    0.00498,    0.00572,    0.00577,    0.00553,    0.00580,    0.00571,    0.00565,    0.00566,    0.00583,    0.00595,    0.00498,    0.00400,    0.00377,    0.00361,    0.05313,    0.00411,    0.00487,    0.00592,    0.00565,    0.00571,    0.00563,    0.00615,    0.00661,    0.00592,    0.00576,    0.00563,    0.00556,    0.00581,    0.00465,    0.00373,    0.00326,    0.00300,    0.00305,    0.00311,    0.00332,    0.00383,    0.00448,    0.00578,    0.00565,    0.00594,    0.00700,
    0.01051,    0.01250,    0.01315,    0.01245,    0.01030,    0.00710,    0.00598,    0.00575,    0.00569,    0.00441,    0.00345,    0.00297,    0.00272,    0.00257,    0.00253,    0.00262,    0.00277,    0.00297,    0.00340,    0.00438,    0.00567,    0.00630,    0.00811,    0.01354,    0.01868,    0.02014,    0.01976,    0.02008,    0.01870,    0.01309,    0.00815,    0.00617,    0.00558,    0.00386,    0.00303,    0.00257,    0.00232,    0.00226,    0.00230,    0.00232,    0.00235,
    0.00250,    0.00291,    0.00380,    0.00549,    0.00785,    0.01449,    0.01817,    0.01512,    0.01151,    0.00997,    0.01167,    0.01501,    0.01833,    0.01465,    0.00768,    0.00545,    0.00326,    0.00246,    0.00216,    0.00202,    0.00201,    0.00202,    0.00202,    0.00213,    0.00218,    0.00254,    0.00334,    0.00528,    0.01597,    0.00789,    0.00357,    0.00289,    0.00335,    0.00739,    0.01557,    0.00543,    0.00236,    0.00194,    0.00186,    0.00179,    0.00182,
    0.00197,    0.00239,    0.00687,    0.00608,    0.00338,    0.00322,    0.00334,    0.00533,    0.00684,    0.00191,    0.00165,    0.00155,    0.00164,    0.00186,    0.00605,    0.00609,    0.00584,    0.00590,    0.00600,    0.00618,    0.00550,    0.00502,    0.00535,    0.00609,    0.00593,    0.00565,    0.00562,    0.00550,    0.00561,    0.00574,    0.00588,    0.00594,    0.00529,    0.00435,    0.00425,    0.00404,    0.00425,    0.10287,    0.00522,    0.00599,    0.00585,
    0.00564,    0.00529,    0.00569,    0.00610,    0.00568,    0.00538,    0.00562,    0.00576,    0.00600,    0.00491,    0.00416,    0.00355,    0.00342,    0.00338,    0.00345,    0.00362,    0.00412,    0.00488,    0.00606,    0.00579,    0.00569,    0.00649,    0.01002,    0.01227,    0.01346,    0.01216,    0.01015,    0.00668,    0.00577,    0.00596,    0.00599,    0.00467,    0.00374,    0.00317,    0.00297,    0.00294,    0.00287,    0.00288,    0.00313,    0.00327,    0.00384,
    0.00468,    0.00579,    0.00612,    0.00788,    0.01353,    0.01921,    0.02056,    0.02036,    0.02077,    0.01858,    0.01310,    0.00764,    0.00609,    0.00566,    0.00410,    0.00323,    0.00280,    0.00256,    0.00249,    0.00240,    0.00252,    0.00258,    0.00286,    0.00323,    0.00410,    0.00563,    0.00747,    0.01437,    0.01925,    0.01708,    0.01404,    0.01238,    0.01411,    0.01689,    0.01846,    0.01456,    0.00728,    0.00556,    0.00352,    0.00275,    0.00240,
    0.00233,    0.00220,    0.00224,    0.00222,    0.00227,    0.00239,    0.00272,    0.00370,    0.00550,    0.01611,    0.01043,    0.00504,    0.00384,    0.00463,    0.00940,    0.01608,    0.00556,    0.00264,    0.00214,    0.00195,    0.00191,    0.00201,    0.00218,    0.00254,    0.00706,    0.00673,    0.00361,    0.00333,    0.00336,    0.00577,    0.00690,    0.00204,    0.00173,    0.00169,    0.00172,    0.00205,    0.00636,    0.00642,    0.00604,    0.00598,    0.00622,
    0.00655,    0.00581,    0.00563,    0.00576,    0.00630,    0.00604,    0.00559,    0.00532,    0.00517,    0.00539,    0.00562,    0.00599,    0.00630,    0.00585,    0.00503,    0.00475,    0.00466,    0.00477,    0.00506,    0.14099,    0.00624,    0.00593,    0.00527,    0.00485,    0.00517,    0.00550,    0.00505,    0.00488,    0.00529,    0.00579,    0.00636,    0.00549,    0.00483,    0.00426,    0.00404,    0.00399,    0.00404,    0.00426,    0.00476,    0.00550,    0.00630,
    0.00580,    0.00528,    0.00586,    0.00953,    0.01153,    0.01305,    0.01187,    0.00923,    0.00591,    0.00520,    0.00595,    0.00630,    0.00519,    0.00443,    0.00387,    0.00360,    0.00345,    0.00347,    0.00351,    0.00364,    0.00389,    0.00439,    0.00528,    0.00607,    0.00596,    0.00712,    0.01312,    0.01860,    0.02047,    0.02114,    0.02060,    0.01865,    0.01272,    0.00684,    0.00578,    0.00601,    0.00474,    0.00388,    0.00337,    0.00311,    0.00307,
    0.00300,    0.00302,    0.00311,    0.00340,    0.00382,    0.00486,    0.00591,    0.00688,    0.01397,    0.02037,    0.01961,    0.01802,    0.01741,    0.01806,    0.01958,    0.01993,    0.01401,    0.00669,    0.00591,    0.00424,    0.00333,    0.00297,    0.00272,    0.00266,    0.00270,    0.00268,    0.00279,    0.00303,    0.00335,    0.00424,    0.00566,    0.01676,    0.01532,    0.01048,    0.00899,    0.01048,    0.01470,    0.01633,    0.00574,    0.00316,    0.00258,
    0.00240,    0.00234,    0.00235,    0.00256,    0.00315,    0.00745,    0.00876,    0.00425,    0.00360,    0.00386,    0.00779,    0.00716,    0.00234,    0.00205,    0.00198,    0.00202,    0.00235,    0.00635,    0.00629,    0.00580,    0.00562,    0.00588,    0.00636,    0.00599,    0.00575,    0.00585,    0.00622,    0.00576,    0.00514,    0.00476,    0.00460,    0.00481,    0.00517,    0.00581,    0.00616,    0.00599,    0.00548,    0.00531,    0.00523,    0.00523,    0.00554,
    0.00583,    0.54909,    0.00557,    0.00471,    0.00415,    0.00423,    0.00464,    0.00418,    0.00417,    0.00469,    0.00543,    0.00615,    0.00563,    0.00522,    0.00482,    0.00476,    0.00463,    0.00474,    0.00488,    0.00519,    0.00567,    0.00626,    0.00531,    0.00455,    0.00504,    0.00823,    0.01059,    0.01206,    0.01091,    0.00845,    0.00502,    0.00448,    0.00541,    0.00613,    0.00550,    0.00506,    0.00458,    0.00429,    0.00422,    0.00418,    0.00413,
    0.00441,    0.00463,    0.00498,    0.00557,    0.00602,    0.00524,    0.00618,    0.01233,    0.01792,    0.01986,    0.02031,    0.01990,    0.01724,    0.01192,    0.00595,    0.00514,    0.00594,    0.00529,    0.00450,    0.00410,    0.00383,    0.00366,    0.00366,    0.00380,    0.00381,    0.00416,    0.00455,    0.00522,    0.00586,    0.00580,    0.01272,    0.02004,    0.02087,    0.02047,    0.02074,    0.02028,    0.02091,    0.01931,    0.01298,    0.00570,    0.00595,
    0.00480,    0.00408,    0.00359,    0.00344,    0.00328,    0.00331,    0.00334,    0.00344,    0.00369,    0.00407,    0.00484,    0.00559,    0.01590,    0.01982,    0.01921,    0.01919,    0.01932,    0.01984,    0.01581,    0.00563,    0.00379,    0.00320,    0.00303,    0.00289,    0.00298,    0.00325,    0.00379,    0.00837,    0.01664,    0.01472,    0.01427,    0.01458,    0.01658,    0.00830,    0.00277,    0.00259,    0.00255,    0.00259,    0.00291,    0.00460,    0.00460,
    0.00415,    0.00402,    0.00425,    0.00454,    0.00437,    0.00426,    0.00441,    0.00453,    0.00409,    0.00365,    0.00343,    0.00325,    0.00333,    0.00370,    0.00417,    0.00457,    0.00429,    0.00407,    0.00398,    0.00385,    0.00397,    0.00408,    0.00432,    0.00458,    3.51799,    0.00341,    0.00289,    0.00299,    0.00313,    0.00298,    0.00293,    0.00336,    0.00395,    0.00447,    0.00425,    0.00391,    0.00367,    0.00360,    0.00358,    0.00353,    0.00363,
    0.00393,    0.00410,    0.00454,    0.00381,    0.00317,    0.00351,    0.00601,    0.00764,    0.00852,    0.00789,    0.00594,    0.00353,    0.00321,    0.00387,    0.00458,    0.00411,    0.00378,    0.00343,    0.00333,    0.00323,    0.00318,    0.00319,    0.00325,    0.00344,    0.00380,    0.00412,    0.00440,    0.00380,    0.00418,    0.00877,    0.01284,    0.01429,    0.01467,    0.01417,    0.01233,    0.00846,    0.00416,    0.00369,    0.00435,    0.00394,    0.00347,
    0.00314,    0.00294,    0.00290,    0.00283,    0.00285,    0.00296,    0.00313,    0.00340,    0.00392,    0.00423,    0.00420,    0.00895,    0.01443,    0.01577,    0.01561,    0.01574,    0.01559,    0.01571,    0.01436,    0.00933,    0.00396,    0.00438,    0.00364,    0.00308,    0.00277,    0.00268,    0.00261,    0.00260,    0.00261,    0.00269,    0.00279,    0.00306,    0.00364,    0.00394,    0.01160,    0.01511,    0.01547,    0.01545,    0.01550,    0.01503,    0.01169,
    0.00408,    0.00295,    0.00254,    0.00236,    0.00235,    0.00228,    0.00252,    0.00288,    0.00661,    0.01530,    0.01568,    0.01560,    0.01546,    0.01503,    0.00645,    0.00224,    0.00201,    0.00198,    0.00205,    0.00224,    0.00272,    0.00273,    0.00239,    0.00240,    0.00253,    0.00275,    0.00263,    0.00255,    0.00259,    0.00269,    0.00241,    0.00213,    0.00200,    0.00193,    0.00200,    0.00214,    0.00249,    0.00270,    0.00256,    0.00247,    0.00235,
    0.00229,    0.00234,    0.00242,    0.00259,    0.00268,    0.00241,    6.44819,    0.00173,    0.00175,    0.00186,    0.00176,    0.00173,    0.00197,    0.00235,    0.00263,    0.00256,    0.00230,    0.00220,    0.00214,    0.00205,    0.00209,    0.00223,    0.00232,    0.00241,    0.00269,    0.00224,    0.00189,    0.00208,    0.00363,    0.00459,    0.00500,    0.00476,    0.00348,    0.00215,    0.00189,    0.00231,    0.00265,    0.00241,    0.00219,    0.00211,    0.00197,
    0.00186,    0.00194,    0.00190,    0.00194,    0.00206,    0.00220,    0.00246,    0.00262,    0.00225,    0.00248,    0.00510,    0.00745,    0.00850,    0.00896,    0.00838,    0.00734,    0.00499,    0.00250,    0.00212,    0.00258,    0.00226,    0.00209,    0.00186,    0.00178,    0.00175,    0.00169,    0.00168,    0.00176,    0.00188,    0.00209,    0.00232,    0.00249,    0.00244,    0.00542,    0.00840,    0.00891,    0.00910,    0.00927,    0.00908,    0.00905,    0.00852,
    0.00561,    0.00236,    0.00251,    0.00206,    0.00188,    0.00171,    0.00162,    0.00148,    0.00152,    0.00157,    0.00155,    0.00165,    0.00183,    0.00215,    0.00239,    0.00708,    0.00911,    0.00914,    0.00936,    0.00927,    0.00920,    0.00681,    0.00243,    0.00178,    0.00150,    0.00134,    0.00133,    0.00144,    0.00147,    0.00181,    0.00386,    0.00922,    0.00937,    0.00956,    0.00946,    0.00906,    0.00393,    0.00137,    0.00121,    0.00119,    0.00117,
    0.00125,    0.00135,    0.00129,    0.00117,    0.00113,    0.00117,    0.00132,    0.00128,    0.00119,    0.00121,    0.00123,    0.00114,    0.00096,    0.00092,    0.00089,    0.00092,    0.00103,    0.00114,    0.00127,    0.00120,    0.00110,    0.00114,    0.00109,    0.00116,    0.00115,    0.00119,    0.00128,    0.00104,    0.00092,    8.75799,    0.00083,    0.00089,    0.00083,    0.00082,    0.00092,    0.00111,    0.00127,    0.00113,    0.00108,    0.00102,    0.00101,
    0.00099,    0.00101,    0.00101,    0.00109,    0.00117,    0.00119,    0.00102,    0.00088,    0.00104,    0.00156,    0.00204,    0.00235,    0.00207,    0.00167,    0.00095,    0.00086,    0.00109,    0.00125,    0.00113,    0.00105,    0.00094,    0.00092,    0.00088,    0.00088,    0.00087,    0.00093,    0.00100,    0.00106,    0.00116,    0.00119,    0.00105,    0.00123,    0.00241,    0.00371,    0.00385,    0.00407,    0.00404,    0.00342,    0.00235,    0.00118,    0.00102,
    0.00124,    0.00110,    0.00095,    0.00089,    0.00082,    0.00081,    0.00080,    0.00082,    0.00085,    0.00087,    0.00096,    0.00108,    0.00114,    0.00110,    0.00241,    0.00407,    0.00431,    0.00427,    0.00429,    0.00420,    0.00417,    0.00388,    0.00252,    0.00107,    0.00119,    0.00096,    0.00086,    0.00081,    0.00076,    0.00074,    0.00074,    0.00074,    0.00082,    0.00077,    0.00088,    0.00100,    0.00106,    0.00320,    0.00419,    0.00427,    0.00424,
    0.00432,    0.00418,    0.00326,    0.00112,    0.00083,    0.00070,    0.00067,    0.00066,    0.00066,    0.00071,    0.00082,    0.00174,    0.00424,    0.00408,    0.00422,    0.00427,    0.00404,    0.00174,    0.00062,    0.00057,    0.00057,    0.00058,    0.00064,    0.00111,    0.00114,    0.00108,    0.00088,    0.00104,    0.00118,    0.00112,    0.00108,    0.00119,    0.00113,    0.00094,    0.00081,    0.00066,    0.00059,    0.00062,    0.00080,    0.00093,    0.00121,
    0.00112,    0.00108,    0.00108,    0.00106,    0.00104,    0.00115,    0.00108,    0.00116,    0.00095,    0.00064,    0.00045,    9.77037,    0.00038,    0.00040,    0.00041,    0.00058,    0.00095,    0.00118,    0.00105,    0.00107,    0.00109,    0.00103,    0.00111,    0.00107,    0.00113,    0.00112,    0.00103,    0.00110,    0.00086,    0.00052,    0.00038,    0.00072,    0.00091,    0.00099,    0.00103,    0.00070,    0.00049,    0.00061,    0.00084,    0.00109,    0.00112,
    0.00107,    0.00099,    0.00094,    0.00105,    0.00101,    0.00108,    0.00105,    0.00103,    0.00099,    0.00109,    0.00110,    0.00072,    0.00053,    0.00104,    0.00163,    0.00183,    0.00175,    0.00167,    0.00147,    0.00098,    0.00048,    0.00071,    0.00100,    0.00099,    0.00101,    0.00106,    0.00089,    0.00091,    0.00097,    0.00104,    0.00099,    0.00103,    0.00102,    0.00112,    0.00106,    0.00062,    0.00108,    0.00172,    0.00188,    0.00179,    0.00199,
    0.00194,    0.00187,    0.00176,    0.00106,    0.00065,    0.00099,    0.00095,    0.00098,    0.00089,    0.00096,    0.00102,    0.00094,    0.00091,    0.00095,    0.00099,    0.00091,    0.00108,    0.00095,    0.00143,    0.00190,    0.00191,    0.00207,    0.00186,    0.00194,    0.00140,    0.00092,    0.00096,    0.00091,    0.00081,    0.00103,    0.00086,    0.00093,    0.00099,    0.00126,    0.00185,    0.00192,    0.00176,    0.00182,    0.00177,    0.00107,    0.00083,
    0.00078,    0.00092,    0.00087,    0.00089,    0.00146,    0.00155,    0.00127,    0.00121,    0.00122,    0.00147,    0.00158,    0.00164,    0.00161,    0.00144,    0.00128,    0.00095,    0.00081,    0.00069,    0.00079,    0.00096,    0.00121,    0.00130,    0.00148,    0.00147,    0.00149,    0.00150,    0.00142,    0.00145,    0.00154,    0.00143,    0.00117,    0.00074,    0.00054,    0.00037,    9.94376,    0.00034,    0.00045,    0.00074,    0.00114,    0.00152,    0.00144,
    0.00146,    0.00152,    0.00153,    0.00136,    0.00149,    0.00152,    0.00149,    0.00156,    0.00148,    0.00104,    0.00061,    0.00035,    0.00052,    0.00065,    0.00080,    0.00075,    0.00052,    0.00037,    0.00059,    0.00120,    0.00143,    0.00156,    0.00135,    0.00145,    0.00131,    0.00137,    0.00144,    0.00149,    0.00143,    0.00143,    0.00149,    0.00144,    0.00146,    0.00092,    0.00041,    0.00076,    0.00112,    0.00123,    0.00134,    0.00124,    0.00108,
    0.00080,    0.00042,    0.00087,    0.00144,    0.00149,    0.00155,    0.00140,    0.00142,    0.00137,    0.00128,    0.00135,    0.00133,    0.00133,    0.00149,    0.00135,    0.00122,    0.00062,    0.00080,    0.00134,    0.00153,    0.00150,    0.00156,    0.00150,    0.00148,    0.00139,    0.00082,    0.00061,    0.00147,    0.00143,    0.00128,    0.00127,    0.00128,    0.00131,    0.00132,    0.00144,    0.00138,    0.00143,    0.00132,    0.00147,    0.00109,    0.00102,
    0.00160,    0.00154,    0.00154,    0.00151,    0.00147,    0.00109,    0.00105,    0.00141,    0.00115,    0.00146,    0.00124,    0.00135,    0.00146,    0.00141,    0.00126,    0.00143,    0.00143,    0.00146,    0.00145,    0.00157,    0.00121,    0.00138,    0.00126,    0.00122,    0.00128,    0.00127,    0.00110,    0.00110,    0.00102,    0.00089,    0.00092,    0.00122,    0.00118,    0.00118,    0.00117,    0.00119,    0.00096,    0.00074,    0.00068,    0.00059,    0.00064,
    0.00068,    0.00090,    0.00110,    0.00102,    0.00102,    0.00106,    0.00103,    0.00111,    0.00108,    0.00110,    0.00108,    0.00087,    0.00066,    0.00042,    0.00042,    0.00035,    9.92148,    0.00042,    0.00063,    0.00094,    0.00115,    0.00112,    0.00112,    0.00106,    0.00098,    0.00106,    0.00104,    0.00116,    0.00116,    0.00117,    0.00114,    0.00081,    0.00055,    0.00045,    0.00067,    0.00095,    0.00090,    0.00092,    0.00073,    0.00042,    0.00051,
    0.00084,    0.00112,    0.00115,    0.00095,    0.00103,    0.00111,    0.00098,    0.00087,    0.00103,    0.00091,    0.00107,    0.00104,    0.00113,    0.00108,    0.00077,    0.00057,    0.00102,    0.00154,    0.00179,    0.00165,    0.00173,    0.00138,    0.00100,    0.00054,    0.00066,    0.00106,    0.00105,    0.00099,    0.00103,    0.00100,    0.00094,    0.00092,    0.00103,    0.00094,    0.00101,    0.00109,    0.00108,    0.00102,    0.00064,    0.00108,    0.00181,
    0.00188,    0.00195,    0.00183,    0.00183,    0.00187,    0.00180,    0.00116,    0.00061,    0.00112,    0.00100,    0.00103,    0.00095,    0.00092,    0.00094,    0.00094,    0.00088,    0.00096,    0.00096,    0.00103,    0.00104,    0.00096,    0.00134,    0.00186,    0.00180,    0.00194,    0.00196,    0.00186,    0.00130,    0.00087,    0.00093,    0.00087,    0.00088,    0.00090,    0.00085,    0.00088,    0.00099,    0.00105,    0.00185,    0.00191,    0.00194,    0.00182,
    0.00170,    0.00111,    0.00093,    0.00085,    0.00073,    0.00090,    0.00091,    0.00126,    0.00132,    0.00114,    0.00116,    0.00120,    0.00127,    0.00126,    0.00118,    0.00127,    0.00127,    0.00116,    0.00102,    0.00095,    0.00090,    0.00091,    0.00106,    0.00115,    0.00120,    0.00124,    0.00112,    0.00111,    0.00106,    0.00110,    0.00112,    0.00127,    0.00123,    0.00110,    0.00091,    0.00080,    0.00083,    0.00088,    0.00078,    8.79158,    0.00093,
    0.00109,    0.00127,    0.00117,    0.00106,    0.00104,    0.00095,    0.00098,    0.00101,    0.00106,    0.00107,    0.00120,    0.00125,    0.00105,    0.00089,    0.00095,    0.00162,    0.00208,    0.00246,    0.00220,    0.00173,    0.00103,    0.00089,    0.00108,    0.00124,    0.00118,    0.00106,    0.00095,    0.00088,    0.00088,    0.00093,    0.00086,    0.00091,    0.00098,    0.00107,    0.00112,    0.00123,    0.00105,    0.00117,    0.00232,    0.00349,    0.00407,
    0.00405,    0.00394,    0.00336,    0.00245,    0.00114,    0.00104,    0.00121,    0.00106,    0.00097,    0.00089,    0.00082,    0.00079,    0.00083,    0.00081,    0.00085,    0.00090,    0.00093,    0.00110,    0.00115,    0.00111,    0.00252,    0.00396,    0.00428,    0.00403,    0.00428,    0.00427,    0.00441,    0.00385,    0.00247,    0.00106,    0.00119,    0.00097,    0.00088,    0.00081,    0.00076,    0.00073,    0.00075,    0.00075,    0.00076,    0.00081,    0.00085,
    0.00103,    0.00111,    0.00323,    0.00428,    0.00439,    0.00431,    0.00420,    0.00394,    0.00317,    0.00112,    0.00084,    0.00074,    0.00067,    0.00067,    0.00069,    0.00069,    0.00083,    0.00175,    0.00411,    0.00435,    0.00416,    0.00416,    0.00413,    0.00174,    0.00067,    0.00054,    0.00058,    0.00058,    0.00066,    0.00267,    0.00280,    0.00255,    0.00233,    0.00253,    0.00272,    0.00267,    0.00252,    0.00259,    0.00270,    0.00253,    0.00216,
    0.00203,    0.00188,    0.00202,    0.00220,    0.00246,    0.00273,    0.00258,    0.00235,    0.00231,    0.00237,    0.00237,    0.00245,    0.00261,    0.00278,    0.00236,    0.00203,    0.00169,    0.00177,    0.00187,    0.00177,    0.00168,    6.59922,    0.00232,    0.00264,    0.00250,    0.00237,    0.00212,    0.00212,    0.00210,    0.00211,    0.00223,    0.00236,    0.00256,    0.00269,    0.00222,    0.00184,    0.00205,    0.00354,    0.00452,    0.00504,    0.00461,
    0.00334,    0.00207,    0.00185,    0.00231,    0.00261,    0.00247,    0.00226,    0.00206,    0.00194,    0.00187,    0.00192,    0.00187,    0.00198,    0.00204,    0.00222,    0.00247,    0.00258,    0.00226,    0.00253,    0.00523,    0.00761,    0.00855,    0.00874,    0.00817,    0.00730,    0.00505,    0.00249,    0.00217,    0.00255,    0.00230,    0.00208,    0.00183,    0.00182,    0.00173,    0.00171,    0.00168,    0.00178,    0.00188,    0.00199,    0.00230,    0.00251,
    0.00246,    0.00539,    0.00860,    0.00907,    0.00918,    0.00934,    0.00923,    0.00925,    0.00837,    0.00560,    0.00242,    0.00258,    0.00214,    0.00186,    0.00167,    0.00164,    0.00159,    0.00150,    0.00155,    0.00156,    0.00164,    0.00182,    0.00219,    0.00239,    0.00685,    0.00899,    0.00920,    0.00932,    0.00921,    0.00936,    0.00691,    0.00244,    0.00177,    0.00144,    0.00143,    0.00135,    0.00141,    0.00147,    0.00176,    0.00383,    0.00929,
    0.00917,    0.00943,    0.00926,    0.00911,    0.00382,    0.00134,    0.00115,    0.00109,    0.00122,    0.00131,    0.00462,    0.00468,    0.00425,    0.00396,    0.00426,    0.00457,    0.00448,    0.00429,    0.00430,    0.00453,    0.00419,    0.00374,    0.00343,    0.00324,    0.00344,    0.00373,    0.00410,    0.00444,    0.00439,    0.00411,    0.00397,    0.00394,    0.00400,    0.00420,    0.00420,    0.00454,    0.00397,    0.00342,    0.00299,    0.00304,    0.00323,
    0.00296,    0.00286,    0.00328,    3.44527,    0.00462,    0.00421,    0.00399,    0.00368,    0.00358,    0.00349,    0.00351,    0.00369,    0.00402,    0.00420,    0.00449,    0.00387,    0.00320,    0.00356,    0.00584,    0.00754,    0.00852,    0.00797,    0.00592,    0.00362,    0.00313,    0.00391,    0.00446,    0.00408,    0.00383,    0.00349,    0.00327,    0.00308,    0.00324,    0.00322,    0.00330,    0.00355,    0.00379,    0.00418,    0.00441,    0.00377,    0.00425,
    0.00870,    0.01278,    0.01417,    0.01492,    0.01438,    0.01250,    0.00848,    0.00421,    0.00367,    0.00447,    0.00393,    0.00344,    0.00313,    0.00300,    0.00294,    0.00285,    0.00291,    0.00297,    0.00322,    0.00342,    0.00382,    0.00425,    0.00422,    0.00901,    0.01408,    0.01550,    0.01556,    0.01560,    0.01554,    0.01536,    0.01440,    0.00933,    0.00402,    0.00426,    0.00361,    0.00309,    0.00284,    0.00266,    0.00256,    0.00253,    0.00259,
    0.00271,    0.00280,    0.00314,    0.00362,    0.00402,    0.01172,    0.01537,    0.01534,    0.01557,    0.01538,    0.01539,    0.01131,    0.00404,    0.00293,    0.00246,    0.00230,    0.00233,    0.00232,    0.00252,    0.00300,    0.00656,    0.01543,    0.01555,    0.01559,    0.01587,    0.01527,    0.00651,    0.00224,    0.00198,    0.00196,    0.00205,    0.00226,    0.00628,    0.00637,    0.00582,    0.00562,    0.00588,    0.00634,    0.00605,    0.00575,    0.00597,
    0.00619,    0.00573,    0.00508,    0.00469,    0.00459,    0.00476,    0.00511,    0.00578,    0.00624,    0.00598,    0.00548,    0.00531,    0.00517,    0.00523,    0.00552,    0.00588,    0.00619,    0.00560,    0.00474,    0.00410,    0.00423,    0.00461,    0.00427,    0.00419,    0.00467,    0.00547,    0.63284,    0.00579,    0.00525,    0.00489,    0.00469,    0.00458,    0.00480,    0.00483,    0.00525,    0.00577,    0.00615,    0.00536,    0.00452,    0.00497,    0.00835,
    0.01072,    0.01182,    0.01088,    0.00835,    0.00498,    0.00452,    0.00544,    0.00611,    0.00554,    0.00505,    0.00451,    0.00439,    0.00413,    0.00422,    0.00414,    0.00442,    0.00459,    0.00502,    0.00566,    0.00603,    0.00528,    0.00602,    0.01220,    0.01787,    0.01986,    0.02034,    0.02000,    0.01743,    0.01180,    0.00597,    0.00509,    0.00590,    0.00524,    0.00452,    0.00410,    0.00392,    0.00370,    0.00367,    0.00370,    0.00381,    0.00412,
    0.00440,    0.00524,    0.00579,    0.00579,    0.01266,    0.01969,    0.02101,    0.02051,    0.02069,    0.02052,    0.02066,    0.01981,    0.01297,    0.00566,    0.00590,    0.00486,    0.00410,    0.00371,    0.00345,    0.00342,    0.00335,    0.00328,    0.00346,    0.00363,    0.00398,    0.00474,    0.00550,    0.01605,    0.01987,    0.01917,    0.01902,    0.01928,    0.01988,    0.01603,    0.00569,    0.00389,    0.00319,    0.00298,    0.00292,    0.00297,    0.00319,
    0.00379,    0.00842,    0.01649,    0.01486,    0.01431,    0.01471,    0.01651,    0.00848,    0.00291,    0.00254,    0.00249,    0.00253,    0.00284,    0.00621,    0.00617,    0.00595,    0.00591,    0.00590,    0.00629,    0.00560,    0.00524,    0.00553,    0.00607,    0.00599,    0.00545,    0.00529,    0.00516,    0.00537,    0.00554,    0.00588,    0.00612,    0.00546,    0.00474,    0.00444,    0.00430,    0.00452,    0.00474,    0.00545,    0.00604,    0.00571,    0.00530,
    0.00492,    0.00522,    0.00555,    0.00507,    0.00491,    0.00531,    0.00572,    0.00611,    0.21779,    0.00444,    0.00401,    0.00375,    0.00368,    0.00374,    0.00389,    0.00447,    0.00528,    0.00603,    0.00564,    0.00525,    0.00599,    0.00956,    0.01175,    0.01274,    0.01188,    0.00946,    0.00603,    0.00531,    0.00568,    0.00611,    0.00497,    0.00413,    0.00365,    0.00340,    0.00321,    0.00314,    0.00317,    0.00347,    0.00363,    0.00405,    0.00503,
    0.00583,    0.00593,    0.00728,    0.01301,    0.01856,    0.02027,    0.02065,    0.02051,    0.01806,    0.01261,    0.00712,    0.00577,    0.00593,    0.00452,    0.00356,    0.00311,    0.00289,    0.00274,    0.00272,    0.00276,    0.00291,    0.00312,    0.00358,    0.00445,    0.00564,    0.00691,    0.01395,    0.01950,    0.01824,    0.01665,    0.01568,    0.01695,    0.01830,    0.01916,    0.01383,    0.00675,    0.00579,    0.00403,    0.00315,    0.00277,    0.00254,
    0.00244,    0.00246,    0.00245,    0.00255,    0.00268,    0.00319,    0.00394,    0.00544,    0.01613,    0.01320,    0.00817,    0.00725,    0.00858,    0.01294,    0.01591,    0.00562,    0.00290,    0.00240,    0.00222,    0.00222,    0.00216,    0.00237,    0.00291,    0.00702,    0.00724,    0.00381,    0.00381,    0.00420,    0.00744,    0.00716,    0.00225,    0.00190,    0.00184,    0.00193,    0.00214,    0.00593,    0.00582,    0.00586,    0.00566,    0.00579,    0.00586,
    0.00512,    0.00459,    0.00497,    0.00587,    0.00568,    0.00549,    0.00562,    0.00562,    0.00563,    0.00556,    0.00579,    0.00568,    0.00496,    0.00401,    0.00378,    0.00365,    0.00384,    0.00409,    0.00472,    0.00576,    0.00565,    0.00566,    0.00552,    0.00604,    0.00640,    0.00596,    0.00561,    0.00559,    0.00558,    0.00570,    0.00463,    0.16048,    0.00324,    0.00309,    0.00305,    0.00309,    0.00321,    0.00383,    0.00460,    0.00568,    0.00558,
    0.00588,    0.00687,    0.01014,    0.01221,    0.01308,    0.01228,    0.01039,    0.00689,    0.00592,    0.00574,    0.00572,    0.00440,    0.00349,    0.00295,    0.00273,    0.00252,    0.00263,    0.00258,    0.00271,    0.00294,    0.00343,    0.00426,    0.00544,    0.00605,    0.00805,    0.01357,    0.01863,    0.01994,    0.01954,    0.02032,    0.01825,    0.01318,    0.00788,    0.00608,    0.00552,    0.00391,    0.00293,    0.00253,    0.00235,    0.00232,    0.00226,
    0.00233,    0.00237,    0.00254,    0.00288,    0.00368,    0.00539,    0.00771,    0.01420,    0.01778,    0.01491,    0.01152,    0.01041,    0.01170,    0.01517,    0.01837,    0.01471,    0.00762,    0.00542,    0.00328,    0.00252,    0.00219,    0.00209,    0.00207,    0.00199,    0.00204,    0.00214,    0.00217,    0.00248,    0.00330,    0.00523,    0.01582,    0.00760,    0.00359,    0.00354,    0.00404,    0.00785,    0.01572,    0.00544,    0.00244,    0.00198,    0.00187,
    0.00176,    0.00187,    0.00192,    0.00231,    0.00665,    0.00573,    0.00356,    0.00365,    0.00406,    0.00606,    0.00698,    0.00191,    0.00163,    0.00156,    0.00161,    0.00187,    0.00552,    0.00565,    0.00557,    0.00557,    0.00564,    0.00564,    0.00470,    0.00423,    0.00453,    0.00549,    0.00550,    0.00536,    0.00564,    0.00564,    0.00560,    0.00539,    0.00549,    0.00548,    0.00452,    0.00364,    0.00340,    0.00318,    0.00344,    0.00372,    0.00445,
    0.00548,    0.00540,    0.00558,    0.00588,    0.00661,    0.00697,    0.00644,    0.00596,    0.00560,    0.00545,    0.00544,    0.00417,    0.00341,    0.09804,    0.00280,    0.00268,    0.00280,    0.00288,    0.00334,    0.00407,    0.00543,    0.00542,    0.00607,    0.00747,    0.01052,    0.01283,    0.01349,    0.01279,    0.01095,    0.00760,    0.00608,    0.00569,    0.00554,    0.00398,    0.00311,    0.00260,    0.00241,    0.00233,    0.00236,    0.00238,    0.00246,
    0.00265,    0.00303,    0.00402,    0.00521,    0.00610,    0.00871,    0.01387,    0.01812,    0.01974,    0.01903,    0.02018,    0.01858,    0.01371,    0.00848,    0.00611,    0.00517,    0.00349,    0.00262,    0.00227,    0.00210,    0.00207,    0.00204,    0.00208,    0.00209,    0.00230,    0.00258,    0.00343,    0.00510,    0.00805,    0.01459,    0.01697,    0.01207,    0.00797,    0.00700,    0.00851,    0.01234,    0.01726,    0.01513,    0.00797,    0.00510,    0.00296,
    0.00231,    0.00201,    0.00184,    0.00183,    0.00182,    0.00182,    0.00188,    0.00203,    0.00224,    0.00287,    0.00504,    0.01535,    0.00587,    0.00298,    0.00314,    0.00347,    0.00584,    0.01533,    0.00518,    0.00219,    0.00180,    0.00167,    0.00165,    0.00167,    0.00177,    0.00212,    0.00689,    0.00555,    0.00340,    0.00345,    0.00376,    0.00579,    0.00697,    0.00176,    0.00150,    0.00139,    0.00149,    0.00175,    0.00543,    0.00547,    0.00548,
    0.00539,    0.00547,    0.00557,    0.00444,    0.00404,    0.00433,    0.00525,    0.00541,    0.00522,    0.00561,    0.00559,    0.00552,    0.00534,    0.00539,    0.00530,    0.00436,    0.00343,    0.00326,    0.00301,    0.00319,    0.00344,    0.00415,    0.00520,    0.00537,    0.00554,    0.00593,    0.00682,    0.00721,    0.00663,    0.00604,    0.00557,    0.00527,    0.00523,    0.00399,    0.00315,    0.00276,    0.04179,    0.00257,    0.00263,    0.00274,    0.00318,
    0.00397,    0.00531,    0.00543,    0.00612,    0.00772,    0.01095,    0.01316,    0.01384,    0.01289,    0.01111,    0.00793,    0.00625,    0.00557,    0.00531,    0.00374,    0.00291,    0.00248,    0.00233,    0.00217,    0.00220,    0.00222,    0.00234,    0.00238,    0.00285,    0.00370,    0.00506,    0.00605,    0.00902,    0.01395,    0.01817,    0.01931,    0.01891,    0.01964,    0.01863,    0.01395,    0.00896,    0.00607,    0.00511,    0.00325,    0.00244,    0.00214,
    0.00200,    0.00194,    0.00185,    0.00195,    0.00199,    0.00217,    0.00245,    0.00324,    0.00490,    0.00819,    0.01478,    0.01638,    0.01038,    0.00652,    0.00545,    0.00686,    0.01075,    0.01665,    0.01550,    0.00818,    0.00493,    0.00276,    0.00209,    0.00189,    0.00181,    0.00177,    0.00172,    0.00171,    0.00178,    0.00188,    0.00207,    0.00276,    0.00496,    0.01558,    0.00494,    0.00281,    0.00289,    0.00313,    0.00511,    0.01488,    0.00510,
    0.00206,    0.00169,    0.00158,    0.00151,    0.00158,    0.00167,    0.00201,    0.00684,    0.00544,    0.00332,    0.00315,    0.00364,    0.00535,    0.00687,    0.00172,    0.00144,    0.00141,    0.00144,    0.00166,    0.00539,    0.00533,    0.00540,    0.00535,    0.00541,    0.00550,    0.00442,    0.00393,    0.00424,    0.00520,    0.00535,    0.00529,    0.00560,    0.00558,    0.00552,    0.00520,    0.00537,    0.00525,    0.00426,    0.00333,    0.00311,    0.00295,
    0.00316,    0.00340,    0.00414,    0.00516,    0.00528,    0.00560,    0.00604,    0.00690,    0.00731,    0.00680,    0.00608,    0.00549,    0.00521,    0.00504,    0.00391,    0.00306,    0.00265,    0.00256,    0.01366,    0.00254,    0.00269,    0.00306,    0.00387,    0.00524,    0.00530,    0.00619,    0.00776,    0.01078,    0.01316,    0.01373,    0.01303,    0.01147,    0.00799,    0.00614,    0.00553,    0.00523,    0.00367,    0.00275,    0.00244,    0.00225,    0.00210,
    0.00212,    0.00216,    0.00226,    0.00238,    0.00279,    0.00368,    0.00498,    0.00609,    0.00906,    0.01408,    0.01845,    0.01911,    0.01828,    0.01919,    0.01875,    0.01395,    0.00899,    0.00614,    0.00496,    0.00326,    0.00232,    0.00205,    0.00194,    0.00194,    0.00183,    0.00189,    0.00191,    0.00209,    0.00247,    0.00316,    0.00489,    0.00826,    0.01506,    0.01629,    0.01018,    0.00620,    0.00478,    0.00629,    0.01014,    0.01602,    0.01568,
    0.00811,    0.00487,    0.00267,    0.00209,    0.00186,    0.00176,    0.00169,    0.00168,    0.00168,    0.00177,    0.00185,    0.00206,    0.00271,    0.00491,    0.01540,    0.00471,    0.00277,    0.00260,    0.00283,    0.00475,    0.01504,    0.00516,    0.00198,    0.00167,    0.00156,    0.00151,    0.00152,    0.00171,    0.00197,    0.00695,    0.00547,    0.00331,    0.00305,    0.00341,    0.00528,    0.00705,    0.00167,    0.00138,    0.00136,    0.00137,    0.00164,
    0.00539,    0.00556,    0.00541,    0.00540,    0.00551,    0.00549,    0.00451,    0.00406,    0.00443,    0.00535,    0.00536,    0.00530,    0.00560,    0.00560,    0.00557,    0.00533,    0.00543,    0.00527,    0.00432,    0.00338,    0.00319,    0.00307,    0.00318,    0.00342,    0.00418,    0.00534,    0.00536,    0.00547,    0.00598,    0.00690,    0.00720,    0.00674,    0.00601,    0.00558,    0.00527,    0.00529,    0.00402,    0.00317,    0.00279,    0.00255,    0.00254,
    0.04178,    0.00277,    0.00315,    0.00387,    0.00517,    0.00535,    0.00619,    0.00774,    0.01094,    0.01314,    0.01370,    0.01285,    0.01122,    0.00785,    0.00619,    0.00561,    0.00525,    0.00373,    0.00287,    0.00243,    0.00231,    0.00225,    0.00223,    0.00217,    0.00230,    0.00243,    0.00286,    0.00371,    0.00511,    0.00609,    0.00912,    0.01381,    0.01845,    0.01919,    0.01886,    0.01947,    0.01879,    0.01377,    0.00879,    0.00608,    0.00499,
    0.00326,    0.00239,    0.00209,    0.00198,    0.00195,    0.00189,    0.00191,    0.00195,    0.00215,    0.00247,    0.00331,    0.00493,    0.00821,    0.01481,    0.01631,    0.01059,    0.00675,    0.00528,    0.00662,    0.01063,    0.01622,    0.01534,    0.00817,    0.00501,    0.00279,    0.00212,    0.00187,    0.00178,    0.00169,    0.00181,    0.00179,    0.00179,    0.00190,    0.00210,    0.00276,    0.00501,    0.01536,    0.00543,    0.00310,    0.00277,    0.00286,
    0.00484,    0.01492,    0.00513,    0.00197,    0.00168,    0.00162,    0.00150,    0.00154,    0.00173,    0.00194,    0.00691,    0.00577,    0.00351,    0.00322,    0.00341,    0.00517,    0.00693,    0.00166,    0.00141,    0.00139,    0.00142,    0.00170,    0.00554,    0.00571,    0.00546,    0.00560,    0.00559,    0.00576,    0.00466,    0.00429,    0.00462,    0.00550,    0.00559,    0.00537,    0.00558,    0.00564,    0.00558,    0.00539,    0.00550,    0.00544,    0.00456,
    0.00364,    0.00337,    0.00323,    0.00342,    0.00368,    0.00440,    0.00541,    0.00544,    0.00564,    0.00590,    0.00655,    0.00695,    0.00639,    0.00595,    0.00559,    0.00539,    0.00535,    0.00424,    0.00340,    0.00291,    0.00280,    0.00269,    0.00281,    0.07567,    0.00341,    0.00408,    0.00561,    0.00544,    0.00610,    0.00745,    0.01046,    0.01267,    0.01353,    0.01281,    0.01095,    0.00747,    0.00618,    0.00559,    0.00548,    0.00386,    0.00304,
    0.00265,    0.00245,    0.00229,    0.00232,    0.00232,    0.00247,    0.00259,    0.00304,    0.00406,    0.00509,    0.00616,    0.00858,    0.01398,    0.01845,    0.01973,    0.01872,    0.01991,    0.01831,    0.01362,    0.00869,    0.00616,    0.00512,    0.00345,    0.00261,    0.00227,    0.00215,    0.00204,    0.00202,    0.00207,    0.00217,    0.00225,    0.00257,    0.00341,    0.00513,    0.00809,    0.01468,    0.01701,    0.01252,    0.00806,    0.00691,    0.00831,
    0.01207,    0.01706,    0.01482,    0.00804,    0.00513,    0.00295,    0.00225,    0.00195,    0.00186,    0.00184,    0.00179,    0.00179,    0.00193,    0.00200,    0.00221,    0.00296,    0.00517,    0.01572,    0.00650,    0.00343,    0.00314,    0.00301,    0.00558,    0.01517,    0.00519,    0.00212,    0.00178,    0.00169,    0.00164,    0.00168,    0.00176,    0.00212,    0.00692,    0.00607,    0.00376,    0.00342,    0.00349,    0.00513,    0.00697,    0.00175,    0.00150,
    0.00141,    0.00150,    0.00173,    0.00581,    0.00595,    0.00574,    0.00573,    0.00571,    0.00591,    0.00505,    0.00465,    0.00492,    0.00561,    0.00571,    0.00557,    0.00563,    0.00558,    0.00553,    0.00548,    0.00565,    0.00577,    0.00492,    0.00404,    0.00378,    0.00376,    0.00390,    0.00411,    0.00484,    0.00572,    0.00566,    0.00560,    0.00560,    0.00599,    0.00635,    0.00589,    0.00553,    0.00562,    0.00559,    0.00580,    0.00462,    0.00370,
    0.00328,    0.00308,    0.00303,    0.00305,    0.00324,    0.14367,    0.00452,    0.00577,    0.00557,    0.00584,    0.00691,    0.01022,    0.01233,    0.01330,    0.01235,    0.01040,    0.00696,    0.00589,    0.00568,    0.00559,    0.00430,    0.00350,    0.00298,    0.00277,    0.00258,    0.00264,    0.00266,    0.00284,    0.00302,    0.00347,    0.00448,    0.00562,    0.00612,    0.00814,    0.01353,    0.01855,    0.01985,    0.01989,    0.02029,    0.01884,    0.01323,
    0.00789,    0.00601,    0.00546,    0.00367,    0.00296,    0.00261,    0.00236,    0.00222,    0.00229,    0.00228,    0.00232,    0.00256,    0.00296,    0.00390,    0.00539,    0.00774,    0.01438,    0.01815,    0.01518,    0.01174,    0.01042,    0.01159,    0.01487,    0.01784,    0.01443,    0.00751,    0.00532,    0.00321,    0.00249,    0.00218,    0.00207,    0.00200,    0.00204,    0.00205,    0.00208,    0.00223,    0.00253,    0.00330,    0.00529,    0.01581,    0.00823,
    0.00411,    0.00345,    0.00364,    0.00727,    0.01541,    0.00532,    0.00235,    0.00193,    0.00184,    0.00176,    0.00183,    0.00195,    0.00237,    0.00703,    0.00643,    0.00393,    0.00360,    0.00351,    0.00536,    0.00673,    0.00185,    0.00162,    0.00155,    0.00162,    0.00189,    0.00608,    0.00620,    0.00595,    0.00586,    0.00609,    0.00634,    0.00566,    0.00531,    0.00550,    0.00624,    0.00589,    0.00556,    0.00538,    0.00521,    0.00531,    0.00560,
    0.00593,    0.00604,    0.00549,    0.00472,    0.00454,    0.00434,    0.00457,    0.00478,    0.00546,    0.00613,    0.00578,    0.00535,    0.00493,    0.00515,    0.00565,    0.00512,    0.00489,    0.00525,    0.00577,    0.00601,    0.00520,    0.00439,    0.00392,    0.00377,    0.00375,    0.00373,    0.00396,    0.00454,    0.20665,    0.00597,    0.00559,    0.00527,    0.00604,    0.00935,    0.01145,    0.01291,    0.01177,    0.00959,    0.00605,    0.00531,    0.00581,
    0.00615,    0.00490,    0.00424,    0.00364,    0.00339,    0.00312,    0.00325,    0.00329,    0.00344,    0.00357,    0.00414,    0.00501,    0.00581,    0.00583,    0.00718,    0.01281,    0.01843,    0.02029,    0.02081,    0.02023,    0.01806,    0.01277,    0.00719,    0.00579,    0.00572,    0.00444,    0.00362,    0.00316,    0.00303,    0.00282,    0.00273,    0.00281,    0.00293,    0.00313,    0.00364,    0.00454,    0.00564,    0.00697,    0.01369,    0.01940,    0.01854,
    0.01650,    0.01559,    0.01669,    0.01831,    0.01912,    0.01381,    0.00673,    0.00574,    0.00393,    0.00305,    0.00269,    0.00258,    0.00239,    0.00246,    0.00247,    0.00252,    0.00272,    0.00310,    0.00401,    0.00548,    0.01615,    0.01355,    0.00837,    0.00703,    0.00813,    0.01297,    0.01590,    0.00551,    0.00282,    0.00237,    0.00222,    0.00218,    0.00218,    0.00237,    0.00297,    0.00745,    0.00785,    0.00426,    0.00386,    0.00389,    0.00689,
    0.00702,    0.00213,    0.00193,    0.00180,    0.00194,    0.00220,    0.00605,    0.00612,    0.00549,    0.00546,    0.00571,    0.00624,    0.00579,    0.00566,    0.00567,    0.00602,    0.00556,    0.00494,    0.00458,    0.00437,    0.00455,    0.00510,    0.00554,    0.00590,    0.00576,    0.00522,    0.00506,    0.00495,    0.00508,    0.00531,    0.00565,    0.00599,    0.00541,    0.00463,    0.00402,    0.00415,    0.00438,    0.00409,    0.00404,    0.00452,    0.00537,
    0.00591,    0.00564,    0.00508,    0.00461,    0.00451,    0.00448,    0.00451,    0.00465,    0.00517,    0.00560,    0.81627,    0.00522,    0.00443,    0.00485,    0.00822,    0.01027,    0.01134,    0.01053,    0.00802,    0.00487,    0.00435,    0.00531,    0.00593,    0.00535,    0.00476,    0.00441,    0.00402,    0.00399,    0.00397,    0.00399,    0.00422,    0.00432,    0.00486,    0.00552,    0.00584,    0.00504,    0.00586,    0.01174,    0.01704,    0.01883,    0.01980,
    0.01921,    0.01677,    0.01156,    0.00585,    0.00509,    0.00581,    0.00503,    0.00428,    0.00389,    0.00369,    0.00360,    0.00357,    0.00356,    0.00372,    0.00400,    0.00430,    0.00496,    0.00560,    0.00574,    0.01216,    0.01896,    0.02014,    0.02029,    0.01988,    0.02033,    0.01998,    0.01900,    0.01244,    0.00554,    0.00567,    0.00462,    0.00386,    0.00344,    0.00329,    0.00315,    0.00318,    0.00319,    0.00334,    0.00351,    0.00386,    0.00462,
    0.00534,    0.01561,    0.01935,    0.01822,    0.01787,    0.01828,    0.01894,    0.01519,    0.00540,    0.00369,    0.00304,    0.00283,    0.00288,    0.00286,    0.00301,    0.00360,    0.00825,    0.01611,    0.01426,    0.01340,    0.01397,    0.01564,    0.00786,    0.00272,    0.00244,    0.00240,    0.00241,    0.00277,    0.00402,    0.00399,    0.00367,    0.00352,    0.00367,    0.00408,    0.00387,    0.00370,    0.00383,    0.00404,    0.00369,    0.00323,    0.00297,
    0.00287,    0.00301,    0.00326,    0.00364,    0.00393,    0.00381,    0.00354,    0.00347,    0.00347,    0.00348,    0.00355,    0.00387,    0.00401,    0.00356,    0.00299,    0.00254,    0.00266,    0.00285,    0.00267,    0.00255,    0.00291,    0.00352,    0.00397,    0.00380,    0.00345,    0.00317,    0.00309,    0.00308,    0.00306,    0.00328,    0.00343,    0.00376,    0.00403,    4.64056,    0.00281,    0.00320,    0.00522,    0.00666,    0.00756,    0.00702,    0.00530,
    0.00310,    0.00275,    0.00343,    0.00396,    0.00361,    0.00327,    0.00305,    0.00284,    0.00273,    0.00284,    0.00278,    0.00292,    0.00314,    0.00327,    0.00364,    0.00386,    0.00332,    0.00369,    0.00767,    0.01118,    0.01277,    0.01305,    0.01235,    0.01106,    0.00734,    0.00366,    0.00330,    0.00389,    0.00347,    0.00302,    0.00276,    0.00265,    0.00254,    0.00255,    0.00257,    0.00258,    0.00278,    0.00299,    0.00343,    0.00375,    0.00362,
    0.00807,    0.01252,    0.01335,    0.01370,    0.01356,    0.01369,    0.01350,    0.01265,    0.00839,    0.00356,    0.00369,    0.00322,    0.00271,    0.00244,    0.00239,    0.00224,    0.00227,    0.00233,    0.00234,    0.00254,    0.00279,    0.00320,    0.00348,    0.01022,    0.01346,    0.01374,    0.01424,    0.01366,    0.01389,    0.00999,    0.00368,    0.00264,    0.00225,    0.00207,    0.00201,    0.00207,    0.00218,    0.00252,    0.00579,    0.01356,    0.01375,
    0.01357,    0.01387,    0.01379,    0.00577,    0.00199,    0.00178,    0.00171,    0.00175,    0.00201,    0.00173,    0.00174,    0.00166,    0.00152,    0.00160,    0.00176,    0.00165,    0.00163,    0.00167,    0.00174,    0.00160,    0.00142,    0.00128,    0.00128,    0.00129,    0.00147,    0.00158,    0.00176,    0.00166,    0.00154,    0.00151,    0.00152,    0.00151,    0.00157,    0.00166,    0.00177,    0.00153,    0.00129,    0.00112,    0.00117,    0.00127,    0.00110,
    0.00111,    0.00128,    0.00154,    0.00175,    0.00159,    0.00152,    0.00139,    0.00134,    0.00140,    0.00140,    0.00143,    0.00153,    0.00164,    0.00178,    0.00147,    8.24704,    0.00134,    0.00227,    0.00299,    0.00330,    0.00299,    0.00231,    0.00135,    0.00123,    0.00150,    0.00176,    0.00157,    0.00147,    0.00129,    0.00128,    0.00120,    0.00122,    0.00124,    0.00128,    0.00134,    0.00140,    0.00160,    0.00163,    0.00142,    0.00164,    0.00349,
    0.00501,    0.00540,    0.00557,    0.00568,    0.00484,    0.00339,    0.00165,    0.00142,    0.00161,    0.00149,    0.00130,    0.00120,    0.00115,    0.00111,    0.00107,    0.00113,    0.00115,    0.00120,    0.00132,    0.00150,    0.00161,    0.00155,    0.00357,    0.00555,    0.00603,    0.00575,    0.00619,    0.00603,    0.00582,    0.00566,    0.00352,    0.00154,    0.00167,    0.00144,    0.00117,    0.00108,    0.00100,    0.00099,    0.00100,    0.00099,    0.00104,
    0.00107,    0.00117,    0.00138,    0.00152,    0.00460,    0.00602,    0.00606,    0.00591,    0.00575,    0.00583,    0.00454,    0.00156,    0.00115,    0.00100,    0.00091,    0.00090,    0.00090,    0.00098,    0.00112,    0.00249,    0.00582,    0.00573,    0.00581,    0.00593,    0.00581,    0.00245,    0.00087,    0.00075,    0.00071,    0.00081,    0.00087,    0.00167,    0.00177,    0.00144,    0.00147,    0.00143,    0.00180,    0.00173,    0.00194,    0.00171,    0.00179,
    0.00147,    0.00118,    0.00088,    0.00084,    0.00088,    0.00108,    0.00145,    0.00182,    0.00180,    0.00175,    0.00173,    0.00170,    0.00182,    0.00172,    0.00177,    0.00177,    0.00129,    0.00084,    0.00055,    0.00037,    0.00032,    0.00035,    0.00055,    0.00083,    0.00133,    0.00174,    0.00176,    0.00180,    0.00174,    0.00178,    0.00167,    0.00173,    0.00162,    0.00176,    0.00178,    0.00168,    0.00114,    0.00067,   10.24004,    0.00048,    0.00062,
    0.00076,    0.00063,    0.00049,    0.00034,    0.00063,    0.00111,    0.00173,    0.00161,    0.00174,    0.00178,    0.00174,    0.00179,    0.00178,    0.00167,    0.00179,    0.00173,    0.00169,    0.00175,    0.00163,    0.00102,    0.00044,    0.00073,    0.00106,    0.00117,    0.00122,    0.00119,    0.00114,    0.00070,    0.00039,    0.00097,    0.00177,    0.00176,    0.00169,    0.00169,    0.00171,    0.00167,    0.00160,    0.00165,    0.00162,    0.00171,    0.00164,
    0.00166,    0.00157,    0.00066,    0.00074,    0.00125,    0.00134,    0.00144,    0.00142,    0.00136,    0.00141,    0.00122,    0.00081,    0.00067,    0.00160,    0.00157,    0.00163,    0.00160,    0.00164,    0.00162,    0.00166,    0.00162,    0.00171,    0.00166,    0.00165,    0.00169,    0.00123,    0.00095,    0.00138,    0.00139,    0.00140,    0.00134,    0.00137,    0.00099,    0.00128,    0.00158,    0.00158,    0.00154,    0.00170,    0.00153,    0.00162,    0.00164,
    0.00133,    0.00136,    0.00136,    0.00138,    0.00139,    0.00136,    0.00143,    0.00155,    0.00155,    0.00160,    0.00160,    0.00170,    0.00598,    0.00590,    0.00473,    0.00422,    0.00492,    0.00572,    0.00584,    0.00576,    0.00575,    0.00565,    0.00448,    0.00346,    0.00266,    0.00235,    0.00264,    0.00354,    0.00434,    0.00565,    0.00581,    0.00578,    0.00566,    0.00559,    0.00596,    0.00575,    0.00560,    0.00541,    0.00406,    0.00261,    0.00143,
    0.00080,    0.00061,    0.00076,    0.00140,    0.00247,    0.00424,    0.00536,    0.00562,    0.00567,    0.00554,    0.00610,    0.00596,    0.00582,    0.00571,    0.00558,    0.00598,    0.00573,    0.00356,    0.00184,    0.00051,    8.59691,    0.00081,    0.00092,    0.00088,    0.00061,    0.00056,    0.00180,    0.00372,    0.00546,    0.00553,    0.00573,    0.00561,    0.00573,    0.00574,    0.00601,    0.00568,    0.00567,    0.00596,    0.00566,    0.00574,    0.00531,
    0.00282,    0.00070,    0.00096,    0.00148,    0.00165,    0.00172,    0.00164,    0.00139,    0.00092,    0.00069,    0.00269,    0.00531,    0.00549,    0.00560,    0.00564,    0.00564,    0.00566,    0.00573,    0.00560,    0.00562,    0.00553,    0.00554,    0.00555,    0.00485,    0.00172,    0.00096,    0.00177,    0.00189,    0.00203,    0.00200,    0.00199,    0.00198,    0.00168,    0.00100,    0.00164,    0.00507,    0.00553,    0.00563,    0.00559,    0.00587,    0.00562,
    0.00575,    0.00565,    0.00556,    0.00567,    0.00564,    0.00554,    0.00420,    0.00141,    0.00199,    0.00201,    0.00206,    0.00200,    0.00198,    0.00133,    0.00424,    0.00545,    0.00559,    0.00555,    0.00573,    0.00579,    0.00568,    0.00541,    0.00353,    0.00184,    0.00198,    0.00191,    0.00197,    0.00195,    0.00344,    0.00547,    0.00567,    0.00561,    0.00543,    0.00558,    0.00898,    0.00889,    0.00733,    0.00649,    0.00743,    0.00908,    0.00885,
    0.00927,    0.00900,    0.00880,    0.00694,    0.00515,    0.00403,    0.00363,    0.00395,    0.00527,    0.00706,    0.00872,    0.00891,    0.00901,    0.00903,    0.00889,    0.00892,    0.00912,    0.00912,    0.00867,    0.00645,    0.00414,    0.00212,    0.00116,    0.00099,    0.00103,    0.00222,    0.00382,    0.00645,    0.00878,    0.00905,    0.00915,    0.00868,    0.00874,    0.00897,    0.00898,    0.00887,    0.00880,    0.00889,    0.00839,    0.00553,    0.00288,
    0.00087,    0.00096,    7.15527,    0.00145,    0.00136,    0.00093,    0.00085,    0.00274,    0.00567,    0.00860,    0.00889,    0.00889,    0.00890,    0.00869,    0.00887,    0.00879,    0.00886,    0.00879,    0.00876,    0.00895,    0.00877,    0.00801,    0.00450,    0.00119,    0.00149,    0.00223,    0.00258,    0.00276,    0.00252,    0.00220,    0.00143,    0.00105,    0.00420,    0.00833,    0.00897,    0.00885,    0.00879,    0.00870,    0.00870,    0.00896,    0.00853,
    0.00882,    0.00875,    0.00878,    0.00857,    0.00781,    0.00262,    0.00152,    0.00268,    0.00304,    0.00313,    0.00317,    0.00313,    0.00308,    0.00267,    0.00158,    0.00254,    0.00773,    0.00853,    0.00880,    0.00867,    0.00885,    0.00859,    0.00882,    0.00857,    0.00881,    0.00867,    0.00883,    0.00865,    0.00631,    0.00214,    0.00306,    0.00311,    0.00312,    0.00320,    0.00305,    0.00215,    0.00650,    0.00868,    0.00881,    0.00886,    0.00853,
    0.00883,    0.00869,    0.00861,    0.00539,    0.00304,    0.00298,    0.00308,    0.00301,    0.00300,    0.00540,    0.00851,    0.00861,    0.00854,    0.00850,    0.00824,    0.01009,    0.00996,    0.00832,    0.00746,    0.00846,    0.00997,    0.01008,    0.01009,    0.01005,    0.00999,    0.00784,    0.00593,    0.00476,    0.00391,    0.00457,    0.00590,    0.00773,    0.00989,    0.01020,    0.01017,    0.01007,    0.01023,    0.01019,    0.01001,    0.01009,    0.00998,
    0.00710,    0.00461,    0.00252,    0.00131,    0.00107,    0.00124,    0.00245,    0.00451,    0.00725,    0.00968,    0.01016,    0.00976,    0.01007,    0.01034,    0.01009,    0.00979,    0.01002,    0.01012,    0.00989,    0.00969,    0.00622,    0.00302,    0.00096,    0.00108,    0.00142,    6.42012,    0.00147,    0.00112,    0.00106,    0.00309,    0.00665,    0.00950,    0.00995,    0.00998,    0.00994,    0.00983,    0.00969,    0.01015,    0.00988,    0.00989,    0.00997,
    0.00995,    0.00999,    0.00923,    0.00502,    0.00129,    0.00172,    0.00247,    0.00290,    0.00303,    0.00292,    0.00238,    0.00166,    0.00114,    0.00471,    0.00931,    0.00959,    0.00957,    0.00980,    0.00992,    0.00982,    0.00988,    0.00997,    0.01007,    0.00992,    0.00983,    0.01010,    0.00870,    0.00294,    0.00171,    0.00294,    0.00342,    0.00339,    0.00355,    0.00352,    0.00338,    0.00294,    0.00176,    0.00286,    0.00880,    0.00969,    0.00964,
    0.00991,    0.00972,    0.00994,    0.00981,    0.01005,    0.00970,    0.00972,    0.00984,    0.00963,    0.00728,    0.00240,    0.00355,    0.00352,    0.00350,    0.00348,    0.00344,    0.00232,    0.00741,    0.00948,    0.00971,    0.00944,    0.00972,    0.00978,    0.00953,    0.00968,    0.00620,    0.00331,    0.00342,    0.00338,    0.00344,    0.00327,    0.00604,    0.00956,    0.00990,    0.00986,    0.00968,    0.00974,    0.00909,    0.00885,    0.00717,    0.00656,
    0.00754,    0.00876,    0.00922,    0.00908,    0.00911,    0.00870,    0.00709,    0.00509,    0.00414,    0.00366,    0.00402,    0.00549,    0.00706,    0.00884,    0.00921,    0.00895,    0.00884,    0.00899,    0.00912,    0.00910,    0.00901,    0.00865,    0.00622,    0.00389,    0.00216,    0.00124,    0.00096,    0.00108,    0.00220,    0.00402,    0.00632,    0.00852,    0.00880,    0.00903,    0.00889,    0.00893,    0.00898,    0.00887,    0.00874,    0.00897,    0.00890,
    0.00838,    0.00554,    0.00280,    0.00083,    0.00097,    0.00128,    0.00145,    6.93700,    0.00096,    0.00088,    0.00269,    0.00584,    0.00842,    0.00865,    0.00892,    0.00861,    0.00897,    0.00893,    0.00885,    0.00896,    0.00904,    0.00884,    0.00889,    0.00882,    0.00804,    0.00438,    0.00108,    0.00151,    0.00228,    0.00262,    0.00263,    0.00248,    0.00220,    0.00147,    0.00102,    0.00415,    0.00820,    0.00879,    0.00894,    0.00880,    0.00874,
    0.00886,    0.00899,    0.00889,    0.00864,    0.00867,    0.00851,    0.00873,    0.00771,    0.00254,    0.00153,    0.00276,    0.00311,    0.00310,    0.00317,    0.00312,    0.00299,    0.00258,    0.00154,    0.00254,    0.00755,    0.00871,    0.00873,    0.00859,    0.00889,    0.00881,    0.00875,    0.00857,    0.00877,    0.00863,    0.00868,    0.00869,    0.00643,    0.00214,    0.00308,    0.00319,    0.00320,    0.00319,    0.00307,    0.00204,    0.00657,    0.00860,
    0.00854,    0.00885,    0.00863,    0.00880,    0.00856,    0.00842,    0.00559,    0.00295,    0.00297,    0.00300,    0.00306,    0.00300,    0.00535,    0.00836,    0.00859,    0.00851,    0.00861,    0.00855,    0.00580,    0.00558,    0.00473,    0.00439,    0.00474,    0.00578,    0.00590,    0.00581,    0.00597,    0.00565,    0.00470,    0.00348,    0.00284,    0.00232,    0.00260,    0.00342,    0.00442,    0.00572,    0.00573,    0.00583,    0.00581,    0.00580,    0.00586,
    0.00576,    0.00569,    0.00546,    0.00426,    0.00259,    0.00145,    0.00081,    0.00061,    0.00072,    0.00139,    0.00243,    0.00410,    0.00565,    0.00580,    0.00580,    0.00579,    0.00579,    0.00570,    0.00578,    0.00574,    0.00569,    0.00584,    0.00545,    0.00364,    0.00185,    0.00053,    0.00063,    0.00084,    0.00091,    0.00089,    8.56818,    0.00056,    0.00174,    0.00378,    0.00561,    0.00568,    0.00576,    0.00564,    0.00564,    0.00564,    0.00568,
    0.00590,    0.00564,    0.00547,    0.00560,    0.00577,    0.00539,    0.00293,    0.00074,    0.00094,    0.00148,    0.00165,    0.00177,    0.00165,    0.00142,    0.00091,    0.00069,    0.00271,    0.00533,    0.00572,    0.00537,    0.00551,    0.00566,    0.00586,    0.00562,    0.00560,    0.00563,    0.00563,    0.00566,    0.00559,    0.00506,    0.00160,    0.00097,    0.00174,    0.00199,    0.00196,    0.00200,    0.00202,    0.00194,    0.00167,    0.00100,    0.00167,
    0.00516,    0.00550,    0.00554,    0.00560,    0.00562,    0.00568,    0.00554,    0.00556,    0.00582,    0.00590,    0.00556,    0.00553,    0.00401,    0.00138,    0.00200,    0.00201,    0.00203,    0.00203,    0.00206,    0.00136,    0.00406,    0.00559,    0.00558,    0.00576,    0.00542,    0.00559,    0.00563,    0.00565,    0.00354,    0.00191,    0.00190,    0.00195,    0.00195,    0.00192,    0.00347,    0.00547,    0.00551,    0.00571,    0.00554,    0.00533,    0.00179,
    0.00181,    0.00149,    0.00127,    0.00153,    0.00185,    0.00189,    0.00186,    0.00183,    0.00187,    0.00145,    0.00111,    0.00091,    0.00081,    0.00092,    0.00100,    0.00145,    0.00179,    0.00168,    0.00183,    0.00182,    0.00181,    0.00175,    0.00181,    0.00177,    0.00166,    0.00128,    0.00093,    0.00054,    0.00037,    0.00033,    0.00036,    0.00048,    0.00083,    0.00127,    0.00175,    0.00180,    0.00187,    0.00182,    0.00169,    0.00168,    0.00164,
    0.00186,    0.00176,    0.00181,    0.00169,    0.00115,    0.00065,    0.00038,    0.00050,    0.00061,    0.00075,    0.00069,    0.00050,   10.17682,    0.00059,    0.00122,    0.00168,    0.00173,    0.00175,    0.00176,    0.00171,    0.00172,    0.00175,    0.00155,    0.00177,    0.00161,    0.00173,    0.00189,    0.00155,    0.00093,    0.00039,    0.00070,    0.00110,    0.00122,    0.00136,    0.00133,    0.00100,    0.00070,    0.00037,    0.00093,    0.00168,    0.00170,
    0.00170,    0.00179,    0.00184,    0.00162,    0.00179,    0.00173,    0.00167,    0.00175,    0.00160,    0.00157,    0.00156,    0.00068,    0.00074,    0.00121,    0.00143,    0.00143,    0.00143,    0.00138,    0.00121,    0.00115,    0.00077,    0.00066,    0.00169,    0.00167,    0.00168,    0.00160,    0.00164,    0.00174,    0.00157,    0.00157,    0.00168,    0.00176,    0.00161,    0.00164,    0.00132,    0.00103,    0.00135,    0.00141,    0.00138,    0.00130,    0.00129,
    0.00106,    0.00137,    0.00166,    0.00165,    0.00154,    0.00156,    0.00165,    0.00159,    0.00166,    0.00121,    0.00136,    0.00144,    0.00144,    0.00140,    0.00127,    0.00128,    0.00155,    0.00162,    0.00156,    0.00155,    0.00147,    0.00183,    0.00172,    0.00159,    0.00159,    0.00157,    0.00179,    0.00166,    0.00163,    0.00166,    0.00173,    0.00161,    0.00141,    0.00131,    0.00123,    0.00129,    0.00139,    0.00155,    0.00175,    0.00165,    0.00158,
    0.00154,    0.00145,    0.00155,    0.00162,    0.00170,    0.00172,    0.00155,    0.00127,    0.00109,    0.00114,    0.00120,    0.00115,    0.00118,    0.00126,    0.00149,    0.00168,    0.00156,    0.00146,    0.00142,    0.00131,    0.00141,    0.00134,    0.00139,    0.00154,    0.00161,    0.00175,    0.00142,    0.00123,    0.00138,    0.00222,    0.00297,    0.00319,    0.00300,    0.00235,    0.00134,    8.36193,    0.00148,    0.00172,    0.00153,    0.00142,    0.00135,
    0.00125,    0.00125,    0.00123,    0.00120,    0.00126,    0.00129,    0.00140,    0.00161,    0.00168,    0.00142,    0.00161,    0.00345,    0.00488,    0.00550,    0.00559,    0.00548,    0.00474,    0.00324,    0.00162,    0.00140,    0.00172,    0.00151,    0.00129,    0.00125,    0.00111,    0.00115,    0.00112,    0.00108,    0.00117,    0.00120,    0.00131,    0.00151,    0.00161,    0.00160,    0.00346,    0.00555,    0.00600,    0.00601,    0.00584,    0.00595,    0.00596,
    0.00562,    0.00354,    0.00154,    0.00162,    0.00144,    0.00119,    0.00112,    0.00098,    0.00100,    0.00099,    0.00104,    0.00109,    0.00106,    0.00119,    0.00141,    0.00150,    0.00441,    0.00599,    0.00581,    0.00602,    0.00609,    0.00581,    0.00439,    0.00157,    0.00113,    0.00095,    0.00088,    0.00087,    0.00089,    0.00092,    0.00118,    0.00256,    0.00593,    0.00598,    0.00608,    0.00589,    0.00590,    0.00248,    0.00091,    0.00074,    0.00074,
    0.00072,    0.00084,    0.00397,    0.00412,    0.00368,    0.00360,    0.00371,    0.00407,    0.00387,    0.00374,    0.00375,    0.00395,    0.00362,    0.00329,    0.00293,    0.00288,    0.00296,    0.00326,    0.00364,    0.00397,    0.00376,    0.00354,    0.00348,    0.00342,    0.00350,    0.00355,    0.00376,    0.00399,    0.00350,    0.00299,    0.00255,    0.00265,    0.00286,    0.00262,    0.00253,    0.00292,    0.00348,    0.00392,    0.00370,    0.00343,    0.00320,
    0.00309,    0.00316,    0.00315,    0.00317,    0.00347,    0.00377,    0.00394,    0.00340,    0.00284,    0.00302,    0.00526,    0.00656,    0.00745,    0.00708,    0.00502,    0.00323,    0.00275,    4.31309,    0.00386,    0.00365,    0.00336,    0.00306,    0.00288,    0.00283,    0.00283,    0.00283,    0.00289,    0.00302,    0.00323,    0.00356,    0.00387,    0.00326,    0.00376,    0.00767,    0.01125,    0.01241,    0.01308,    0.01271,    0.01122,    0.00741,    0.00371,
    0.00320,    0.00388,    0.00348,    0.00306,    0.00279,    0.00264,    0.00252,    0.00250,    0.00247,    0.00264,    0.00285,    0.00299,    0.00347,    0.00373,    0.00356,    0.00798,    0.01280,    0.01368,    0.01367,    0.01379,    0.01381,    0.01339,    0.01260,    0.00825,    0.00352,    0.00378,    0.00314,    0.00279,    0.00253,    0.00234,    0.00232,    0.00226,    0.00225,    0.00232,    0.00247,    0.00272,    0.00323,    0.00358,    0.01046,    0.01365,    0.01357,
    0.01395,    0.01385,    0.01331,    0.01015,    0.00362,    0.00264,    0.00215,    0.00205,    0.00201,    0.00200,    0.00223,    0.00256,    0.00564,    0.01330,    0.01366,    0.01377,    0.01375,    0.01357,    0.00577,    0.00196,    0.00179,    0.00169,    0.00177,    0.00191,    0.00613,    0.00606,    0.00563,    0.00538,    0.00569,    0.00606,    0.00582,    0.00554,    0.00567,    0.00609,    0.00550,    0.00499,    0.00462,    0.00443,    0.00451,    0.00507,    0.00558,
    0.00597,    0.00574,    0.00535,    0.00500,    0.00497,    0.00510,    0.00527,    0.00564,    0.00594,    0.00537,    0.00460,    0.00399,    0.00418,    0.00442,    0.00403,    0.00400,    0.00458,    0.00534,    0.00593,    0.00558,    0.00503,    0.00464,    0.00448,    0.00444,    0.00447,    0.00452,    0.00500,    0.00546,    0.00601,    0.00517,    0.00437,    0.00484,    0.00803,    0.01026,    0.01175,    0.01062,    0.00827,    0.00484,    0.00432,    0.00530,    0.85639,
    0.00526,    0.00479,    0.00434,    0.00411,    0.00395,    0.00403,    0.00403,    0.00429,    0.00435,    0.00484,    0.00542,    0.00586,    0.00507,    0.00587,    0.01176,    0.01734,    0.01917,    0.01979,    0.01904,    0.01673,    0.01151,    0.00579,    0.00497,    0.00581,    0.00496,    0.00427,    0.00393,    0.00364,    0.00362,    0.00349,    0.00359,    0.00369,    0.00389,    0.00431,    0.00499,    0.00565,    0.00569,    0.01228,    0.01906,    0.01970,    0.01967,
    0.01994,    0.01964,    0.02021,    0.01897,    0.01240,    0.00558,    0.00575,    0.00453,    0.00389,    0.00348,    0.00329,    0.00316,    0.00326,    0.00312,    0.00321,    0.00358,    0.00386,    0.00458,    0.00532,    0.01534,    0.01915,    0.01848,    0.01773,    0.01801,    0.01896,    0.01503,    0.00546,    0.00371,    0.00309,    0.00293,    0.00283,    0.00287,    0.00311,    0.00361,    0.00798,    0.01606,    0.01406,    0.01366,    0.01383,    0.01589,    0.00792,
    0.00276,    0.00244,    0.00235,    0.00247,    0.00275,    0.00618,    0.00600,    0.00572,    0.00568,    0.00586,    0.00613,    0.00540,    0.00506,    0.00537,    0.00583,    0.00574,    0.00539,    0.00528,    0.00519,    0.00529,    0.00551,    0.00568,    0.00592,    0.00533,    0.00455,    0.00426,    0.00412,    0.00420,    0.00447,    0.00520,    0.00594,    0.00561,    0.00532,    0.00499,    0.00535,    0.00569,    0.00519,    0.00494,    0.00529,    0.00550,    0.00580,
    0.00499,    0.00425,    0.00373,    0.00367,    0.00359,    0.00361,    0.00377,    0.00429,    0.00503,    0.00587,    0.00553,    0.00526,    0.00608,    0.00956,    0.01147,    0.01255,    0.01159,    0.00943,    0.00612,    0.00532,    0.00568,    0.00580,    0.26902,    0.00391,    0.00339,    0.00314,    0.00297,    0.00295,    0.00307,    0.00316,    0.00345,    0.00396,    0.00468,    0.00573,    0.00581,    0.00722,    0.01291,    0.01853,    0.01970,    0.02013,    0.02004,
    0.01795,    0.01269,    0.00714,    0.00572,    0.00570,    0.00437,    0.00349,    0.00294,    0.00278,    0.00269,    0.00255,    0.00258,    0.00273,    0.00292,    0.00331,    0.00421,    0.00555,    0.00693,    0.01351,    0.01867,    0.01758,    0.01511,    0.01450,    0.01558,    0.01764,    0.01867,    0.01397,    0.00687,    0.00557,    0.00383,    0.00293,    0.00261,    0.00239,    0.00230,    0.00230,    0.00227,    0.00237,    0.00253,    0.00285,    0.00365,    0.00518,
    0.01561,    0.01148,    0.00682,    0.00598,    0.00718,    0.01176,    0.01557,    0.00547,    0.00276,    0.00226,    0.00208,    0.00205,    0.00202,    0.00229,    0.00270,    0.00676,    0.00688,    0.00400,    0.00417,    0.00447,    0.00728,    0.00707,    0.00207,    0.00181,    0.00181,    0.00185,    0.00203,    0.00564,    0.00572,    0.00553,    0.00545,    0.00562,    0.00570,    0.00482,    0.00440,    0.00464,    0.00543,    0.00550,    0.00542,    0.00546,    0.00553,
    0.00555,    0.00537,    0.00553,    0.00547,    0.00481,    0.00385,    0.00348,    0.00334,    0.00356,    0.00376,    0.00452,    0.00552,    0.00543,    0.00552,    0.00563,    0.00625,    0.00653,    0.00612,    0.00569,    0.00557,    0.00536,    0.00554,    0.00442,    0.00350,    0.00301,    0.00291,    0.00286,    0.00292,    0.00307,    0.00352,    0.00422,    0.00544,    0.00540,    0.00581,    0.00709,    0.01022,    0.01235,    0.01313,    0.01247,    0.01047,    0.00715,
    0.00582,    0.00557,    0.00550,    0.00407,    0.19298,    0.00274,    0.00254,    0.00246,    0.00241,    0.00241,    0.00255,    0.00278,    0.00317,    0.00405,    0.00521,    0.00597,    0.00825,    0.01340,    0.01822,    0.01937,    0.01926,    0.01988,    0.01846,    0.01319,    0.00827,    0.00600,    0.00528,    0.00362,    0.00278,    0.00238,    0.00219,    0.00213,    0.00210,    0.00217,    0.00220,    0.00236,    0.00263,    0.00350,    0.00505,    0.00785,    0.01444,
    0.01681,    0.01325,    0.00959,    0.00851,    0.00968,    0.01353,    0.01758,    0.01473,    0.00775,    0.00518,    0.00313,    0.00235,    0.00214,    0.00197,    0.00188,    0.00189,    0.00195,    0.00199,    0.00205,    0.00233,    0.00295,    0.00503,    0.01538,    0.00652,    0.00353,    0.00384,    0.00412,    0.00681,    0.01504,    0.00528,    0.00227,    0.00184,    0.00173,    0.00173,    0.00168,    0.00183,    0.00213,    0.00663,    0.00567,    0.00382,    0.00404,
    0.00439,    0.00608,    0.00699,    0.00181,    0.00159,    0.00149,    0.00153,    0.00173,    0.00532,    0.00538,    0.00530,    0.00546,    0.00537,    0.00535,    0.00432,    0.00390,    0.00428,    0.00517,    0.00531,    0.00515,    0.00551,    0.00543,    0.00533,    0.00516,    0.00537,    0.00519,    0.00426,    0.00334,    0.00310,    0.00298,    0.00319,    0.00341,    0.00408,    0.00512,    0.00521,    0.00551,    0.00592,    0.00672,    0.00709,    0.00660,    0.00589,
    0.00539,    0.00515,    0.00512,    0.00389,    0.00309,    0.00271,    0.00256,    0.00255,    0.00250,    0.00269,    0.00309,    0.00388,    0.00510,    0.00522,    0.00601,    0.00758,    0.01086,    0.01322,    0.01390,    0.01270,    0.01128,    0.00790,    0.00604,    0.00545,    0.00522,    0.00365,    0.00285,    0.17487,    0.00229,    0.00214,    0.00215,    0.00217,    0.00225,    0.00247,    0.00279,    0.00361,    0.00490,    0.00591,    0.00906,    0.01368,    0.01775,
    0.01915,    0.01798,    0.01920,    0.01853,    0.01395,    0.00879,    0.00605,    0.00485,    0.00320,    0.00242,    0.00212,    0.00198,    0.00195,    0.00191,    0.00191,    0.00192,    0.00219,    0.00237,    0.00309,    0.00481,    0.00804,    0.01454,    0.01569,    0.00978,    0.00640,    0.00551,    0.00692,    0.01046,    0.01591,    0.01553,    0.00804,    0.00491,    0.00275,    0.00211,    0.00193,    0.00176,    0.00178,    0.00171,    0.00175,    0.00180,    0.00186,
    0.00208,    0.00269,    0.00488,    0.01501,    0.00468,    0.00315,    0.00356,    0.00385,    0.00543,    0.01509,    0.00503,    0.00203,    0.00168,    0.00162,    0.00160,    0.00159,    0.00165,    0.00195,    0.00669,    0.00546,    0.00369,    0.00383,    0.00436,    0.00608,    0.00710,    0.00175,    0.00143,    0.00137,    0.00141,    0.00170,    0.00505,    0.00505,    0.00514,    0.00515,    0.00516,    0.00514,    0.00410,    0.00370,    0.00402,    0.00500,    0.00518,
    0.00514,    0.00540,    0.00543,    0.00531,    0.00510,    0.00519,    0.00493,    0.00399,    0.00315,    0.00291,    0.00279,    0.00300,    0.00313,    0.00387,    0.00498,    0.00513,    0.00535,    0.00584,    0.00687,    0.00731,    0.00675,    0.00590,    0.00538,    0.00509,    0.00497,    0.00363,    0.00288,    0.00247,    0.00239,    0.00239,    0.00237,    0.00248,    0.00284,    0.00362,    0.00492,    0.00518,    0.00588,    0.00780,    0.01114,    0.01349,    0.01412,
    0.01298,    0.01173,    0.00800,    0.00603,    0.00540,    0.00502,    0.00341,    0.00267,    0.00231,    0.11127,    0.00203,    0.00205,    0.00202,    0.00216,    0.00227,    0.00262,    0.00334,    0.00476,    0.00590,    0.00930,    0.01416,    0.01802,    0.01852,    0.01771,    0.01896,    0.01830,    0.01424,    0.00910,    0.00593,    0.00481,    0.00300,    0.00226,    0.00199,    0.00186,    0.00180,    0.00180,    0.00183,    0.00186,    0.00196,    0.00218,    0.00291,
    0.00452,    0.00803,    0.01513,    0.01510,    0.00829,    0.00489,    0.00425,    0.00529,    0.00885,    0.01536,    0.01587,    0.00813,    0.00469,    0.00256,    0.00198,    0.00177,    0.00172,    0.00163,    0.00170,    0.00164,    0.00168,    0.00170,    0.00192,    0.00250,    0.00467,    0.01485,    0.00403,    0.00293,    0.00320,    0.00345,    0.00467,    0.01480,    0.00505,    0.00195,    0.00159,    0.00152,    0.00148,    0.00153,    0.00159,    0.00187,    0.00688,
    0.00543,    0.00357,    0.00355,    0.00406,    0.00592,    0.00714,    0.00158,    0.00139,    0.00132,    0.00134,    0.00159,    0.00494,    0.00506,    0.00504,    0.00503,    0.00518,    0.00505,    0.00398,    0.00352,    0.00387,    0.00486,    0.00505,    0.00507,    0.00528,    0.00540,    0.00526,    0.00507,    0.00512,    0.00485,    0.00380,    0.00301,    0.00284,    0.00270,    0.00279,    0.00302,    0.00372,    0.00484,    0.00498,    0.00526,    0.00586,    0.00682,
    0.00732,    0.00672,    0.00594,    0.00532,    0.00500,    0.00485,    0.00346,    0.00273,    0.00240,    0.00230,    0.00224,    0.00234,    0.00238,    0.00279,    0.00353,    0.00483,    0.00503,    0.00598,    0.00786,    0.01095,    0.01346,    0.01394,    0.01303,    0.01179,    0.00806,    0.00605,    0.00520,    0.00497,    0.00333,    0.00255,    0.00218,    0.00206,    0.05939,    0.00197,    0.00193,    0.00207,    0.00214,    0.00249,    0.00328,    0.00464,    0.00579,
    0.00921,    0.01437,    0.01768,    0.01792,    0.01729,    0.01872,    0.01834,    0.01455,    0.00904,    0.00590,    0.00468,    0.00284,    0.00217,    0.00195,    0.00182,    0.00178,    0.00175,    0.00173,    0.00177,    0.00188,    0.00216,    0.00294,    0.00450,    0.00799,    0.01546,    0.01416,    0.00766,    0.00432,    0.00352,    0.00445,    0.00819,    0.01464,    0.01586,    0.00799,    0.00452,    0.00247,    0.00197,    0.00173,    0.00164,    0.00162,    0.00160,
    0.00161,    0.00164,    0.00169,    0.00180,    0.00247,    0.00462,    0.01460,    0.00388,    0.00281,    0.00291,    0.00325,    0.00411,    0.01438,    0.00482,    0.00180,    0.00155,    0.00151,    0.00140,    0.00143,    0.00152,    0.00179,    0.00708,    0.00545,    0.00349,    0.00332,    0.00393,    0.00570,    0.00713,    0.00157,    0.00139,    0.00126,    0.00134,    0.00156,    0.00491,    0.00483,    0.00500,    0.00503,    0.00507,    0.00494,    0.00383,    0.00344,
    0.00378,    0.00477,    0.00503,    0.00501,    0.00532,    0.00534,    0.00528,    0.00503,    0.00503,    0.00480,    0.00379,    0.00293,    0.00272,    0.00265,    0.00275,    0.00303,    0.00360,    0.00476,    0.00492,    0.00528,    0.00580,    0.00683,    0.00737,    0.00669,    0.00587,    0.00521,    0.00499,    0.00476,    0.00345,    0.00271,    0.00238,    0.00227,    0.00224,    0.00223,    0.00238,    0.00279,    0.00343,    0.00476,    0.00508,    0.00597,    0.00786,
    0.01107,    0.01357,    0.01417,    0.01313,    0.01181,    0.00804,    0.00599,    0.00517,    0.00486,    0.00322,    0.00245,    0.00218,    0.00198,    0.00187,    0.01344,    0.00191,    0.00202,    0.00216,    0.00249,    0.00319,    0.00463,    0.00580,    0.00930,    0.01425,    0.01781,    0.01788,    0.01704,    0.01884,    0.01811,    0.01441,    0.00899,    0.00584,    0.00466,    0.00277,    0.00213,    0.00190,    0.00177,    0.00177,    0.00165,    0.00169,    0.00173,
    0.00190,    0.00210,    0.00286,    0.00449,    0.00805,    0.01536,    0.01415,    0.00719,    0.00406,    0.00307,    0.00387,    0.00771,    0.01448,    0.01593,    0.00802,    0.00454,    0.00237,    0.00184,    0.00169,    0.00157,    0.00155,    0.00156,    0.00157,    0.00157,    0.00165,    0.00183,    0.00241,    0.00465,    0.01470,    0.00390,    0.00281,    0.00256,    0.00277,    0.00377,    0.01438,    0.00480,    0.00182,    0.00151,    0.00142,    0.00138,    0.00141,
    0.00152,    0.00175,    0.00707,    0.00557,    0.00347,    0.00314,    0.00361,    0.00555,    0.00710,    0.00152,    0.00131,    0.00126,    0.00132,    0.00149,    0.00490,    0.00501,    0.00510,    0.00508,    0.00511,    0.00501,    0.00397,    0.00353,    0.00385,    0.00481,    0.00506,    0.00511,    0.00537,    0.00541,    0.00527,    0.00504,    0.00503,    0.00490,    0.00382,    0.00299,    0.00281,    0.00260,    0.00279,    0.00300,    0.00372,    0.00483,    0.00502,
    0.00535,    0.00590,    0.00684,    0.00734,    0.00667,    0.00588,    0.00530,    0.00504,    0.00479,    0.00347,    0.00277,    0.00241,    0.00227,    0.00218,    0.00232,    0.00246,    0.00283,    0.00345,    0.00496,    0.00514,    0.00593,    0.00791,    0.01112,    0.01354,    0.01411,    0.01309,    0.01185,    0.00804,    0.00604,    0.00519,    0.00483,    0.00323,    0.00253,    0.00214,    0.00201,    0.00192,    0.00197,    0.03071,    0.00205,    0.00221,    0.00253,
    0.00329,    0.00471,    0.00587,    0.00928,    0.01434,    0.01796,    0.01800,    0.01735,    0.01853,    0.01823,    0.01446,    0.00903,    0.00579,    0.00472,    0.00285,    0.00217,    0.00191,    0.00180,    0.00176,    0.00170,    0.00174,    0.00176,    0.00188,    0.00217,    0.00281,    0.00452,    0.00808,    0.01538,    0.01449,    0.00764,    0.00440,    0.00330,    0.00419,    0.00771,    0.01428,    0.01591,    0.00805,    0.00458,    0.00243,    0.00186,    0.00175,
    0.00162,    0.00152,    0.00156,    0.00156,    0.00159,    0.00172,    0.00189,    0.00244,    0.00464,    0.01453,    0.00450,    0.00309,    0.00275,    0.00289,    0.00376,    0.01453,    0.00483,    0.00183,    0.00153,    0.00147,    0.00147,    0.00143,    0.00155,    0.00180,    0.00721,    0.00589,    0.00376,    0.00351,    0.00357,    0.00541,    0.00699,    0.00157,    0.00137,    0.00126,    0.00130,    0.00154,    0.00504,    0.00508,    0.00512,    0.00523,    0.00519,
    0.00515,    0.00411,    0.00362,    0.00398,    0.00495,    0.00524,    0.00515,    0.00542,    0.00539,    0.00533,    0.00514,    0.00512,    0.00495,    0.00395,    0.00318,    0.00291,    0.00279,    0.00298,    0.00311,    0.00386,    0.00499,    0.00510,    0.00534,    0.00586,    0.00692,    0.00728,    0.00671,    0.00593,    0.00532,    0.00499,    0.00489,    0.00365,    0.00283,    0.00252,    0.00239,    0.00240,    0.00238,    0.00255,    0.00298,    0.00364,    0.00502,
    0.00517,    0.00597,    0.00790,    0.01088,    0.01348,    0.01406,    0.01300,    0.01165,    0.00788,    0.00599,    0.00530,    0.00495,    0.00329,    0.00265,    0.00223,    0.00207,    0.00203,    0.00208,    0.00204,    0.09409,    0.00235,    0.00263,    0.00338,    0.00479,    0.00588,    0.00923,    0.01448,    0.01819,    0.01859,    0.01775,    0.01854,    0.01815,    0.01436,    0.00903,    0.00592,    0.00464,    0.00288,    0.00220,    0.00196,    0.00181,    0.00180,
    0.00181,    0.00182,    0.00187,    0.00200,    0.00217,    0.00301,    0.00476,    0.00811,    0.01527,    0.01539,    0.00878,    0.00522,    0.00410,    0.00497,    0.00838,    0.01475,    0.01559,    0.00800,    0.00467,    0.00248,    0.00191,    0.00175,    0.00168,    0.00165,    0.00166,    0.00167,    0.00167,    0.00178,    0.00192,    0.00258,    0.00473,    0.01471,    0.00495,    0.00352,    0.00312,    0.00302,    0.00415,    0.01443,    0.00487,    0.00185,    0.00156,
    0.00145,    0.00148,    0.00151,    0.00164,    0.00190,    0.00708,    0.00606,    0.00402,    0.00361,    0.00366,    0.00530,    0.00687,    0.00161,    0.00133,    0.00128,    0.00140,    0.00161,    0.00535,    0.00530,    0.00532,    0.00527,    0.00541,    0.00553,    0.00434,    0.00402,    0.00426,    0.00524,    0.00531,    0.00520,    0.00550,    0.00551,    0.00539,    0.00514,    0.00526,    0.00513,    0.00427,    0.00338,    0.00316,    0.00303,    0.00318,    0.00341,
    0.00420,    0.00514,    0.00527,    0.00543,    0.00581,    0.00680,    0.00721,    0.00654,    0.00585,    0.00542,    0.00509,    0.00508,    0.00389,    0.00307,    0.00266,    0.00261,    0.00251,    0.00256,    0.00275,    0.00312,    0.00391,    0.00521,    0.00524,    0.00603,    0.00765,    0.01069,    0.01329,    0.01361,    0.01276,    0.01129,    0.00785,    0.00605,    0.00538,    0.00514,    0.00353,    0.00280,    0.00246,    0.00221,    0.00217,    0.00220,    0.00216,
    0.00234,    0.12323,    0.00290,    0.00371,    0.00505,    0.00605,    0.00894,    0.01412,    0.01824,    0.01902,    0.01851,    0.01930,    0.01848,    0.01384,    0.00860,    0.00599,    0.00488,    0.00309,    0.00236,    0.00211,    0.00197,    0.00192,    0.00194,    0.00192,    0.00196,    0.00219,    0.00245,    0.00319,    0.00489,    0.00810,    0.01472,    0.01631,    0.01041,    0.00656,    0.00539,    0.00660,    0.01021,    0.01591,    0.01523,    0.00797,    0.00475,
    0.00269,    0.00208,    0.00183,    0.00176,    0.00175,    0.00173,    0.00174,    0.00185,    0.00192,    0.00214,    0.00267,    0.00495,    0.01539,    0.00572,    0.00365,    0.00346,    0.00332,    0.00473,    0.01459,    0.00488,    0.00195,    0.00166,    0.00155,    0.00156,    0.00157,    0.00173,    0.00200,    0.00714,    0.00629,    0.00434,    0.00382,    0.00370,    0.00518,    0.00676,    0.00159,    0.00144,    0.00137,    0.00148,    0.00166,    0.00566,    0.00563,
    0.00563,    0.00549,    0.00564,    0.00566,    0.00480,    0.00446,    0.00474,    0.00558,    0.00557,    0.00532,    0.00555,    0.00549,    0.00549,    0.00545,    0.00548,    0.00543,    0.00470,    0.00388,    0.00361,    0.00344,    0.00349,    0.00384,    0.00458,    0.00555,    0.00548,    0.00551,    0.00560,    0.00634,    0.00657,    0.00605,    0.00571,    0.00549,    0.00540,    0.00543,    0.00425,    0.00349,    0.00305,    0.00284,    0.00282,    0.00290,    0.00312,
    0.00356,    0.00430,    0.00552,    0.00543,    0.00592,    0.00713,    0.01036,    0.01234,    0.01323,    0.01233,    0.01043,    0.00711,    0.00587,    0.00552,    0.00543,    0.00393,    0.00317,    0.00273,    0.00250,    0.00241,    0.00258,    0.00250,    0.00266,    0.00283,    0.24458,    0.00422,    0.00532,    0.00610,    0.00821,    0.01358,    0.01818,    0.01939,    0.01907,    0.01994,    0.01844,    0.01303,    0.00821,    0.00601,    0.00513,    0.00353,    0.00266,
    0.00241,    0.00221,    0.00216,    0.00205,    0.00213,    0.00220,    0.00239,    0.00272,    0.00362,    0.00521,    0.00782,    0.01442,    0.01737,    0.01354,    0.00963,    0.00834,    0.00969,    0.01322,    0.01700,    0.01447,    0.00771,    0.00511,    0.00305,    0.00233,    0.00205,    0.00194,    0.00186,    0.00192,    0.00194,    0.00203,    0.00212,    0.00232,    0.00307,    0.00516,    0.01563,    0.00730,    0.00405,    0.00383,    0.00367,    0.00631,    0.01479,
    0.00505,    0.00215,    0.00182,    0.00170,    0.00176,    0.00179,    0.00193,    0.00224,    0.00715,    0.00678,    0.00439,    0.00406,    0.00383,    0.00524,    0.00674,    0.00174,    0.00152,    0.00149,    0.00158,    0.00180,    0.00600,    0.00618,    0.00582,    0.00573,    0.00592,    0.00599,    0.00536,    0.00501,    0.00534,    0.00605,    0.00581,    0.00546,    0.00525,    0.00517,    0.00530,    0.00546,    0.00579,    0.00590,    0.00530,    0.00451,    0.00423,
    0.00409,    0.00432,    0.00463,    0.00533,    0.00597,    0.00567,    0.00526,    0.00493,    0.00525,    0.00573,    0.00522,    0.00497,    0.00526,    0.00565,    0.00592,    0.00490,    0.00418,    0.00376,    0.00357,    0.00354,    0.00364,    0.00377,    0.00422,    0.00502,    0.00591,    0.00553,    0.00528,    0.00611,    0.00942,    0.01155,    0.01275,    0.01177,    0.00948,    0.00600,    0.00529,    0.00564,    0.00589,    0.00468,    0.00389,    0.00341,    0.00316,
    0.00291,    0.00302,    0.00299,    0.00322,    0.00344,    0.00394,    0.30935,    0.00570,    0.00582,    0.00729,    0.01286,    0.01827,    0.01964,    0.02012,    0.02011,    0.01788,    0.01252,    0.00713,    0.00573,    0.00566,    0.00434,    0.00338,    0.00289,    0.00275,    0.00270,    0.00256,    0.00268,    0.00274,    0.00298,    0.00336,    0.00427,    0.00547,    0.00695,    0.01336,    0.01889,    0.01745,    0.01530,    0.01439,    0.01548,    0.01745,    0.01829,
    0.01371,    0.00671,    0.00549,    0.00368,    0.00284,    0.00255,    0.00237,    0.00234,    0.00232,    0.00233,    0.00246,    0.00256,    0.00289,    0.00378,    0.00539,    0.01596,    0.01208,    0.00735,    0.00598,    0.00693,    0.01147,    0.01546,    0.00538,    0.00265,    0.00221,    0.00209,    0.00207,    0.00209,    0.00226,    0.00281,    0.00718,    0.00771,    0.00446,    0.00406,    0.00414,    0.00642,    0.00671,    0.00208,    0.00184,    0.00174,    0.00187,
    0.00207,    0.00561,    0.00568,    0.00522,    0.00506,    0.00523,    0.00571,    0.00533,    0.00505,    0.00521,    0.00550,    0.00517,    0.00459,    0.00433,    0.00413,    0.00432,    0.00471,    0.00518,    0.00561,    0.00525,    0.00484,    0.00462,    0.00454,    0.00465,    0.00479,    0.00519,    0.00562,    0.00493,    0.00433,    0.00381,    0.00388,    0.00420,    0.00384,    0.00378,    0.00422,    0.00491,    0.00560,    0.00517,    0.00462,    0.00427,    0.00417,
    0.00404,    0.00412,    0.00419,    0.00470,    0.00514,    0.00560,    0.00481,    0.00405,    0.00456,    0.00755,    0.00968,    0.01056,    0.00987,    0.00758,    0.00461,    0.00405,    0.00487,    0.00551,    0.00491,    0.00435,    0.00396,    0.00370,    0.00359,    0.00355,    0.00371,    0.00382,    0.00401,    0.00437,    0.00495,    1.17397,    0.00488,    0.00548,    0.01092,    0.01581,    0.01777,    0.01821,    0.01766,    0.01568,    0.01061,    0.00546,    0.00467,
    0.00533,    0.00459,    0.00395,    0.00360,    0.00330,    0.00330,    0.00324,    0.00321,    0.00339,    0.00367,    0.00407,    0.00453,    0.00532,    0.00535,    0.01132,    0.01773,    0.01873,    0.01821,    0.01800,    0.01799,    0.01864,    0.01751,    0.01168,    0.00515,    0.00530,    0.00422,    0.00352,    0.00317,    0.00300,    0.00299,    0.00290,    0.00283,    0.00302,    0.00320,    0.00348,    0.00429,    0.00491,    0.01449,    0.01726,    0.01625,    0.01553,
    0.01588,    0.01690,    0.01412,    0.00504,    0.00333,    0.00279,    0.00254,    0.00255,    0.00261,    0.00279,    0.00332,    0.00739,    0.01449,    0.01283,    0.01237,    0.01236,    0.01416,    0.00719,    0.00255,    0.00228,    0.00218,    0.00223,    0.00248,    0.00289,    0.00287,    0.00255,    0.00246,    0.00262,    0.00281,    0.00276,    0.00263,    0.00275,    0.00287,    0.00257,    0.00221,    0.00210,    0.00204,    0.00206,    0.00231,    0.00259,    0.00279,
    0.00274,    0.00253,    0.00242,    0.00244,    0.00253,    0.00251,    0.00272,    0.00287,    0.00247,    0.00209,    0.00183,    0.00187,    0.00197,    0.00184,    0.00180,    0.00206,    0.00242,    0.00277,    0.00265,    0.00243,    0.00233,    0.00219,    0.00216,    0.00220,    0.00230,    0.00244,    0.00264,    0.00273,    0.00236,    0.00201,    0.00218,    0.00372,    0.00474,    0.00532,    0.00492,    0.00376,    0.00221,    0.00197,    0.00238,    0.00283,    0.00259,
    0.00232,    0.00220,    0.00210,    0.00201,    0.00201,    0.00202,    0.00205,    0.00217,    0.00228,    0.00257,    0.00274,    5.79121,    0.00269,    0.00547,    0.00807,    0.00878,    0.00924,    0.00878,    0.00767,    0.00535,    0.00256,    0.00229,    0.00272,    0.00237,    0.00215,    0.00193,    0.00181,    0.00179,    0.00172,    0.00180,    0.00182,    0.00194,    0.00210,    0.00252,    0.00263,    0.00262,    0.00573,    0.00898,    0.00947,    0.00976,    0.00969,
    0.00976,    0.00939,    0.00882,    0.00575,    0.00251,    0.00261,    0.00224,    0.00193,    0.00176,    0.00165,    0.00158,    0.00162,    0.00162,    0.00163,    0.00173,    0.00187,    0.00229,    0.00251,    0.00720,    0.00964,    0.00950,    0.00968,    0.00947,    0.00942,    0.00723,    0.00258,    0.00182,    0.00157,    0.00150,    0.00146,    0.00140,    0.00154,    0.00184,    0.00399,    0.00945,    0.00989,    0.00982,    0.00984,    0.00942,    0.00402,    0.00140,
    0.00124,    0.00123,    0.00124,    0.00135,    0.00215,    0.00214,    0.00190,    0.00166,    0.00186,    0.00210,    0.00232,    0.00210,    0.00215,    0.00217,    0.00175,    0.00131,    0.00108,    0.00088,    0.00101,    0.00140,    0.00165,    0.00218,    0.00205,    0.00211,    0.00214,    0.00207,    0.00224,    0.00208,    0.00223,    0.00209,    0.00163,    0.00110,    0.00063,    0.00049,    0.00046,    0.00043,    0.00066,    0.00096,    0.00160,    0.00208,    0.00223,
    0.00218,    0.00210,    0.00218,    0.00200,    0.00206,    0.00212,    0.00209,    0.00211,    0.00205,    0.00141,    0.00069,    0.00042,    0.00063,    0.00081,    0.00091,    0.00086,    0.00059,    0.00041,    0.00080,    0.00151,    0.00211,    0.00203,    0.00215,    0.00198,    0.00203,    0.00202,    0.00207,    0.00211,    0.00206,    0.00217,    0.00204,    0.00212,    0.00198,    0.00118,    9.19219,    0.00101,    0.00131,    0.00158,    0.00157,    0.00165,    0.00140,
    0.00088,    0.00050,    0.00114,    0.00203,    0.00203,    0.00216,    0.00202,    0.00194,    0.00206,    0.00202,    0.00199,    0.00213,    0.00201,    0.00195,    0.00206,    0.00185,    0.00083,    0.00095,    0.00175,    0.00155,    0.00169,    0.00182,    0.00171,    0.00173,    0.00157,    0.00096,    0.00080,    0.00190,    0.00196,    0.00192,    0.00208,    0.00201,    0.00197,    0.00199,    0.00192,    0.00203,    0.00188,    0.00187,    0.00215,    0.00157,    0.00131,
    0.00167,    0.00172,    0.00176,    0.00188,    0.00171,    0.00121,    0.00164,    0.00203,    0.00188,    0.00191,    0.00195,    0.00197,    0.00206,    0.00214,    0.00152,    0.00177,    0.00177,    0.00181,    0.00175,    0.00163,    0.00159,    0.00189,    0.00180,    0.00191,    0.00196,    0.00183,    0.00969,    0.00938,    0.00778,    0.00685,    0.00797,    0.00930,    0.00974,    0.00956,    0.00964,    0.00929,    0.00764,    0.00552,    0.00451,    0.00390,    0.00432,
    0.00567,    0.00736,    0.00940,    0.00982,    0.00965,    0.00985,    0.00962,    0.00966,    0.00981,    0.00982,    0.00930,    0.00691,    0.00426,    0.00227,    0.00132,    0.00103,    0.00120,    0.00230,    0.00426,    0.00690,    0.00932,    0.00952,    0.00949,    0.00946,    0.00956,    0.00961,    0.00959,    0.00970,    0.00964,    0.00958,    0.00911,    0.00583,    0.00304,    0.00089,    0.00107,    0.00131,    0.00158,    0.00144,    0.00103,    0.00096,    0.00289,
    0.00614,    0.00898,    0.00971,    0.00948,    0.00952,    0.00948,    0.00947,    0.00941,    0.00961,    0.00940,    0.00953,    0.00952,    0.00950,    0.00872,    0.00471,    0.00116,    5.97535,    0.00242,    0.00267,    0.00293,    0.00276,    0.00235,    0.00152,    0.00111,    0.00436,    0.00867,    0.00936,    0.00939,    0.00942,    0.00926,    0.00935,    0.00957,    0.00934,    0.00944,    0.00929,    0.00944,    0.00958,    0.00812,    0.00282,    0.00161,    0.00285,
    0.00325,    0.00335,    0.00342,    0.00336,    0.00324,    0.00278,    0.00163,    0.00264,    0.00834,    0.00938,    0.00938,    0.00922,    0.00932,    0.00944,    0.00936,    0.00944,    0.00934,    0.00946,    0.00927,    0.00903,    0.00683,    0.00225,    0.00328,    0.00333,    0.00339,    0.00343,    0.00332,    0.00221,    0.00712,    0.00920,    0.00931,    0.00936,    0.00950,    0.00934,    0.00930,    0.00924,    0.00593,    0.00321,    0.00320,    0.00330,    0.00318,
    0.00321,    0.00575,    0.00917,    0.00927,    0.00926,    0.00929,    0.00900,    0.01592,    0.01585,    0.01332,    0.01198,    0.01336,    0.01575,    0.01612,    0.01621,    0.01635,    0.01590,    0.01271,    0.00933,    0.00753,    0.00631,    0.00702,    0.00964,    0.01263,    0.01578,    0.01601,    0.01595,    0.01606,    0.01608,    0.01593,    0.01594,    0.01627,    0.01562,    0.01118,    0.00725,    0.00393,    0.00217,    0.00178,    0.00201,    0.00384,    0.00705,
    0.01140,    0.01558,    0.01574,    0.01586,    0.01597,    0.01541,    0.01573,    0.01554,    0.01574,    0.01583,    0.01561,    0.01520,    0.01010,    0.00495,    0.00160,    0.00178,    0.00231,    0.00256,    0.00245,    0.00177,    0.00166,    0.00491,    0.01065,    0.01518,    0.01580,    0.01565,    0.01539,    0.01531,    0.01508,    0.01532,    0.01550,    0.01554,    0.01539,    0.01555,    0.01547,    0.01464,    0.00799,    0.00207,    0.00265,    2.77077,    0.00460,
    0.00475,    0.00459,    0.00386,    0.00262,    0.00190,    0.00757,    0.01473,    0.01543,    0.01546,    0.01518,    0.01510,    0.01493,    0.01498,    0.01540,    0.01501,    0.01534,    0.01567,    0.01543,    0.01396,    0.00461,    0.00272,    0.00481,    0.00550,    0.00564,    0.00566,    0.00557,    0.00543,    0.00484,    0.00284,    0.00453,    0.01370,    0.01510,    0.01499,    0.01473,    0.01460,    0.01463,    0.01451,    0.01490,    0.01448,    0.01467,    0.01490,
    0.01520,    0.01158,    0.00382,    0.00558,    0.00563,    0.00566,    0.00559,    0.00558,    0.00382,    0.01132,    0.01457,    0.01417,    0.01395,    0.01399,    0.01404,    0.01400,    0.01480,    0.00955,    0.00532,    0.00538,    0.00550,    0.00546,    0.00532,    0.00913,    0.01322,    0.01290,    0.01279,    0.01313,    0.01313,    0.01853,    0.01859,    0.01518,    0.01392,    0.01558,    0.01860,    0.01887,    0.01845,    0.01880,    0.01846,    0.01497,    0.01093,
    0.00864,    0.00756,    0.00856,    0.01117,    0.01466,    0.01836,    0.01892,    0.01803,    0.01797,    0.01785,    0.01807,    0.01794,    0.01818,    0.01822,    0.01347,    0.00852,    0.00478,    0.00270,    0.00206,    0.00235,    0.00461,    0.00825,    0.01329,    0.01822,    0.01831,    0.01767,    0.01755,    0.01690,    0.01719,    0.01740,    0.01743,    0.01787,    0.01831,    0.01774,    0.01179,    0.00588,    0.00183,    0.00217,    0.00276,    0.00318,    0.00291,
    0.00214,    0.00191,    0.00581,    0.01247,    0.01791,    0.01793,    0.01717,    0.01705,    0.01656,    0.01601,    0.01617,    0.01613,    0.01658,    0.01689,    0.01719,    0.01787,    0.01711,    0.00938,    0.00255,    0.00331,    0.00500,    1.58197,    0.00589,    0.00567,    0.00476,    0.00316,    0.00224,    0.00885,    0.01731,    0.01740,    0.01649,    0.01570,    0.01557,    0.01539,    0.01485,    0.01499,    0.01529,    0.01587,    0.01648,    0.01730,    0.01594,
    0.00551,    0.00332,    0.00586,    0.00669,    0.00668,    0.00677,    0.00669,    0.00652,    0.00588,    0.00343,    0.00534,    0.01601,    0.01674,    0.01579,    0.01463,    0.01351,    0.01383,    0.01368,    0.01372,    0.01407,    0.01450,    0.01555,    0.01670,    0.01290,    0.00473,    0.00662,    0.00673,    0.00665,    0.00659,    0.00681,    0.00457,    0.01329,    0.01539,    0.01281,    0.01211,    0.01220,    0.01224,    0.01292,    0.01460,    0.01008,    0.00623,
    0.00615,    0.00627,    0.00621,    0.00625,    0.00971,    0.01141,    0.01043,    0.01062,    0.01062,    0.01176,    0.01924,    0.01936,    0.01599,    0.01468,    0.01620,    0.01953,    0.01906,    0.01894,    0.01914,    0.01916,    0.01559,    0.01139,    0.00900,    0.00787,    0.00882,    0.01165,    0.01505,    0.01866,    0.01914,    0.01841,    0.01800,    0.01776,    0.01816,    0.01848,    0.01872,    0.01894,    0.01412,    0.00898,    0.00490,    0.00266,    0.00220,
    0.00239,    0.00488,    0.00851,    0.01379,    0.01868,    0.01838,    0.01787,    0.01742,    0.01714,    0.01680,    0.01713,    0.01736,    0.01799,    0.01844,    0.01840,    0.01207,    0.00617,    0.00199,    0.00227,    0.00293,    0.00333,    0.00304,    0.00221,    0.00201,    0.00586,    0.01259,    0.01865,    0.01849,    0.01752,    0.01639,    0.01589,    0.01552,    0.01605,    0.01555,    0.01619,    0.01656,    0.01729,    0.01850,    0.01755,    0.00987,    0.00252,
    0.00353,    0.00513,    0.00587,    1.17473,    0.00589,    0.00496,    0.00331,    0.00234,    0.00907,    0.01740,    0.01771,    0.01649,    0.01535,    0.01455,    0.01406,    0.01403,    0.01426,    0.01447,    0.01540,    0.01646,    0.01754,    0.01615,    0.00579,    0.00355,    0.00607,    0.00688,    0.00701,    0.00712,    0.00695,    0.00701,    0.00605,    0.00356,    0.00555,    0.01671,    0.01688,    0.01517,    0.01353,    0.01280,    0.01236,    0.01264,    0.01226,
    0.01304,    0.01383,    0.01525,    0.01692,    0.01306,    0.00482,    0.00691,    0.00689,    0.00678,    0.00688,    0.00685,    0.00479,    0.01336,    0.01425,    0.01169,    0.01108,    0.01101,    0.01108,    0.01202,    0.01413,    0.00975,    0.00633,    0.00640,    0.00634,    0.00633,    0.00641,    0.00964,    0.01023,    0.00934,    0.00932,    0.00921,    0.01020,    0.01918,    0.01894,    0.01540,    0.01399,    0.01569,    0.01842,    0.01871,    0.01831,    0.01854,
    0.01858,    0.01479,    0.01104,    0.00861,    0.00781,    0.00847,    0.01115,    0.01463,    0.01852,    0.01881,    0.01809,    0.01796,    0.01801,    0.01808,    0.01796,    0.01839,    0.01803,    0.01356,    0.00878,    0.00469,    0.00265,    0.00210,    0.00240,    0.00446,    0.00840,    0.01378,    0.01823,    0.01836,    0.01763,    0.01735,    0.01718,    0.01736,    0.01729,    0.01734,    0.01776,    0.01842,    0.01786,    0.01196,    0.00597,    0.00180,    0.00220,
    0.00277,    0.00311,    0.00290,    0.00214,    0.00205,    0.00577,    0.01225,    0.01770,    0.01807,    0.01759,    0.01701,    0.01629,    0.01614,    0.01653,    0.01626,    0.01647,    0.01701,    0.01722,    0.01806,    0.01698,    0.00955,    0.00252,    0.00329,    0.00492,    0.00565,    0.00580,    1.56556,    0.00475,    0.00309,    0.00216,    0.00866,    0.01746,    0.01739,    0.01666,    0.01605,    0.01521,    0.01486,    0.01503,    0.01465,    0.01534,    0.01609,
    0.01675,    0.01745,    0.01593,    0.00561,    0.00337,    0.00589,    0.00658,    0.00673,    0.00675,    0.00669,    0.00651,    0.00567,    0.00350,    0.00540,    0.01634,    0.01672,    0.01562,    0.01479,    0.01376,    0.01365,    0.01379,    0.01390,    0.01402,    0.01492,    0.01572,    0.01689,    0.01278,    0.00463,    0.00658,    0.00668,    0.00662,    0.00665,    0.00666,    0.00458,    0.01326,    0.01510,    0.01302,    0.01218,    0.01217,    0.01210,    0.01295,
    0.01477,    0.00999,    0.00621,    0.00620,    0.00629,    0.00625,    0.00630,    0.00978,    0.01165,    0.01070,    0.01039,    0.01057,    0.01124,    0.01584,    0.01588,    0.01319,    0.01177,    0.01329,    0.01587,    0.01604,    0.01621,    0.01602,    0.01590,    0.01239,    0.00917,    0.00743,    0.00617,    0.00703,    0.00963,    0.01246,    0.01546,    0.01586,    0.01590,    0.01571,    0.01597,    0.01578,    0.01563,    0.01619,    0.01583,    0.01161,    0.00711,
    0.00397,    0.00210,    0.00165,    0.00201,    0.00394,    0.00694,    0.01156,    0.01525,    0.01596,    0.01567,    0.01557,    0.01569,    0.01561,    0.01574,    0.01558,    0.01589,    0.01589,    0.01515,    0.00986,    0.00509,    0.00154,    0.00178,    0.00228,    0.00262,    0.00243,    0.00177,    0.00161,    0.00488,    0.01051,    0.01523,    0.01575,    0.01545,    0.01537,    0.01544,    0.01525,    0.01538,    0.01546,    0.01560,    0.01524,    0.01562,    0.01568,
    0.01486,    0.00809,    0.00204,    0.00269,    0.00400,    0.00465,    0.00486,    0.00459,    3.02609,    0.00260,    0.00187,    0.00739,    0.01471,    0.01548,    0.01558,    0.01519,    0.01503,    0.01518,    0.01496,    0.01533,    0.01496,    0.01532,    0.01530,    0.01561,    0.01373,    0.00473,    0.00274,    0.00488,    0.00544,    0.00562,    0.00563,    0.00564,    0.00536,    0.00470,    0.00279,    0.00454,    0.01360,    0.01480,    0.01503,    0.01507,    0.01480,
    0.01476,    0.01492,    0.01482,    0.01471,    0.01445,    0.01487,    0.01523,    0.01139,    0.00384,    0.00553,    0.00556,    0.00566,    0.00558,    0.00551,    0.00373,    0.01155,    0.01466,    0.01439,    0.01394,    0.01440,    0.01391,    0.01431,    0.01458,    0.00964,    0.00542,    0.00551,    0.00536,    0.00534,    0.00538,    0.00910,    0.01349,    0.01302,    0.01275,    0.01299,    0.01369,    0.00970,    0.00958,    0.00789,    0.00718,    0.00809,    0.00940,
    0.00942,    0.00957,    0.00985,    0.00925,    0.00753,    0.00569,    0.00439,    0.00385,    0.00437,    0.00568,    0.00757,    0.00946,    0.00964,    0.00988,    0.00960,    0.00951,    0.00947,    0.00963,    0.00965,    0.00934,    0.00675,    0.00434,    0.00230,    0.00129,    0.00102,    0.00122,    0.00233,    0.00423,    0.00678,    0.00923,    0.00973,    0.00945,    0.00943,    0.00966,    0.00968,    0.00963,    0.00936,    0.00973,    0.00948,    0.00911,    0.00594,
    0.00311,    0.00089,    0.00107,    0.00133,    0.00151,    0.00144,    0.00103,    0.00092,    0.00298,    0.00617,    0.00904,    0.00970,    0.00962,    0.00933,    0.00951,    0.00948,    0.00939,    0.00952,    0.00931,    0.00966,    0.00941,    0.00941,    0.00905,    0.00480,    0.00122,    0.00162,    0.00247,    0.00274,    0.00282,    0.00270,    0.00220,    6.23076,    0.00109,    0.00440,    0.00903,    0.00955,    0.00926,    0.00936,    0.00935,    0.00935,    0.00938,
    0.00927,    0.00940,    0.00940,    0.00941,    0.00926,    0.00836,    0.00282,    0.00160,    0.00286,    0.00321,    0.00323,    0.00333,    0.00339,    0.00322,    0.00282,    0.00168,    0.00269,    0.00820,    0.00947,    0.00924,    0.00942,    0.00943,    0.00928,    0.00927,    0.00919,    0.00917,    0.00916,    0.00931,    0.00928,    0.00684,    0.00224,    0.00325,    0.00331,    0.00331,    0.00333,    0.00337,    0.00221,    0.00684,    0.00904,    0.00913,    0.00933,
    0.00919,    0.00930,    0.00910,    0.00926,    0.00601,    0.00315,    0.00327,    0.00328,    0.00324,    0.00325,    0.00580,    0.00911,    0.00912,    0.00939,    0.00925,    0.00909,    0.00210,    0.00206,    0.00177,    0.00168,    0.00179,    0.00212,    0.00229,    0.00218,    0.00218,    0.00219,    0.00178,    0.00129,    0.00116,    0.00107,    0.00102,    0.00132,    0.00169,    0.00207,    0.00219,    0.00214,    0.00220,    0.00217,    0.00210,    0.00203,    0.00213,
    0.00212,    0.00161,    0.00110,    0.00066,    0.00045,    0.00040,    0.00041,    0.00073,    0.00106,    0.00156,    0.00223,    0.00223,    0.00216,    0.00208,    0.00201,    0.00199,    0.00216,    0.00208,    0.00221,    0.00219,    0.00214,    0.00144,    0.00078,    0.00044,    0.00061,    0.00088,    0.00094,    0.00084,    0.00069,    0.00044,    0.00086,    0.00153,    0.00211,    0.00201,    0.00211,    0.00201,    0.00204,    0.00208,    0.00208,    0.00206,    0.00198,
    0.00208,    0.00214,    0.00199,    0.00206,    0.00115,    0.00053,    0.00101,    0.00140,    0.00147,    0.00173,    0.00155,    0.00126,    0.00092,    9.29000,    0.00117,    0.00199,    0.00209,    0.00189,    0.00210,    0.00195,    0.00201,    0.00202,    0.00193,    0.00202,    0.00198,    0.00207,    0.00209,    0.00180,    0.00077,    0.00097,    0.00152,    0.00185,    0.00175,    0.00180,    0.00170,    0.00177,    0.00157,    0.00100,    0.00077,    0.00181,    0.00208,
    0.00197,    0.00199,    0.00195,    0.00191,    0.00203,    0.00212,    0.00196,    0.00205,    0.00212,    0.00199,    0.00161,    0.00131,    0.00174,    0.00187,    0.00181,    0.00176,    0.00176,    0.00126,    0.00160,    0.00200,    0.00208,    0.00186,    0.00192,    0.00199,    0.00200,    0.00194,    0.00154,    0.00166,    0.00178,    0.00156,    0.00171,    0.00174,    0.00156,    0.00185,    0.00196,    0.00193,    0.00191,    0.00186,    0.00275,    0.00286,    0.00259,
    0.00249,    0.00261,    0.00289,    0.00275,    0.00263,    0.00270,    0.00285,    0.00257,    0.00228,    0.00208,    0.00202,    0.00214,    0.00228,    0.00255,    0.00280,    0.00278,    0.00253,    0.00239,    0.00236,    0.00247,    0.00250,    0.00268,    0.00285,    0.00253,    0.00208,    0.00180,    0.00191,    0.00195,    0.00179,    0.00181,    0.00209,    0.00245,    0.00281,    0.00268,    0.00246,    0.00228,    0.00225,    0.00230,    0.00223,    0.00229,    0.00246,
    0.00264,    0.00282,    0.00243,    0.00196,    0.00221,    0.00357,    0.00470,    0.00531,    0.00492,    0.00371,    0.00214,    0.00197,    0.00243,    0.00278,    0.00261,    0.00235,    0.00223,    0.00204,    0.00191,    0.00204,    0.00200,    0.00205,    0.00215,    0.00229,    0.00255,    0.00272,    0.00233,    0.00257,    0.00545,    0.00775,    0.00895,    0.00913,    0.00875,    0.00786,    0.00528,    0.00260,    6.16088,    0.00271,    0.00242,    0.00212,    0.00187,
    0.00187,    0.00177,    0.00176,    0.00181,    0.00187,    0.00197,    0.00215,    0.00242,    0.00260,    0.00253,    0.00570,    0.00900,    0.00965,    0.00964,    0.00972,    0.00977,    0.00968,    0.00890,    0.00562,    0.00254,    0.00263,    0.00222,    0.00201,    0.00175,    0.00171,    0.00160,    0.00166,    0.00160,    0.00169,    0.00178,    0.00193,    0.00225,    0.00255,    0.00719,    0.00950,    0.00968,    0.00957,    0.00936,    0.00956,    0.00730,    0.00251,
    0.00184,    0.00155,    0.00145,    0.00144,    0.00150,    0.00155,    0.00181,    0.00409,    0.00962,    0.00969,    0.00970,    0.00973,    0.00937,    0.00408,    0.00138,    0.00124,    0.00122,    0.00125,    0.00136,    0.00564,    0.00565,    0.00519,    0.00508,    0.00536,    0.00574,    0.00540,    0.00505,    0.00529,    0.00554,    0.00516,    0.00469,    0.00428,    0.00414,    0.00430,    0.00468,    0.00524,    0.00547,    0.00529,    0.00475,    0.00460,    0.00458,
    0.00479,    0.00484,    0.00520,    0.00565,    0.00504,    0.00437,    0.00373,    0.00393,    0.00412,    0.00391,    0.00376,    0.00422,    0.00497,    0.00551,    0.00509,    0.00469,    0.00428,    0.00411,    0.00413,    0.00415,    0.00423,    0.00469,    0.00503,    0.00557,    0.00469,    0.00410,    0.00467,    0.00766,    0.00952,    0.01063,    0.00995,    0.00752,    0.00464,    0.00406,    0.00496,    0.00556,    0.00497,    0.00441,    0.00401,    0.00376,    0.00352,
    0.00376,    0.00369,    0.00378,    0.00404,    0.00423,    0.00494,    0.00542,    0.00472,    0.00551,    0.01111,    0.01593,    0.01776,    0.01809,    0.01816,    0.01557,    0.01077,    0.00538,    0.00469,    1.07622,    0.00460,    0.00399,    0.00362,    0.00333,    0.00322,    0.00317,    0.00327,    0.00337,    0.00353,    0.00396,    0.00454,    0.00510,    0.00521,    0.01142,    0.01777,    0.01806,    0.01820,    0.01808,    0.01811,    0.01863,    0.01780,    0.01169,
    0.00519,    0.00528,    0.00432,    0.00359,    0.00313,    0.00304,    0.00287,    0.00296,    0.00292,    0.00304,    0.00315,    0.00349,    0.00423,    0.00489,    0.01445,    0.01703,    0.01617,    0.01584,    0.01593,    0.01715,    0.01442,    0.00501,    0.00349,    0.00287,    0.00256,    0.00255,    0.00259,    0.00291,    0.00328,    0.00737,    0.01407,    0.01258,    0.01241,    0.01265,    0.01422,    0.00741,    0.00255,    0.00220,    0.00221,    0.00224,    0.00250,
    0.00562,    0.00568,    0.00545,    0.00538,    0.00556,    0.00562,    0.00500,    0.00451,    0.00476,    0.00543,    0.00541,    0.00509,    0.00527,    0.00507,    0.00512,    0.00517,    0.00546,    0.00548,    0.00492,    0.00415,    0.00376,    0.00359,    0.00381,    0.00410,    0.00462,    0.00551,    0.00533,    0.00506,    0.00499,    0.00537,    0.00573,    0.00531,    0.00500,    0.00513,    0.00520,    0.00538,    0.00452,    0.00374,    0.00330,    0.00311,    0.00308,
    0.00317,    0.00327,    0.00377,    0.00445,    0.00552,    0.00529,    0.00535,    0.00623,    0.00942,    0.01147,    0.01240,    0.01133,    0.00955,    0.00625,    0.00533,    0.00531,    0.00548,    0.00429,    0.00348,    0.00299,    0.00275,    0.00261,    0.00271,    0.00263,    0.00279,    0.00306,    0.00338,    0.00420,    0.00520,    0.00562,    0.00737,    0.01244,    0.01741,    0.01880,    0.01876,    0.01919,    0.01708,    0.01237,    0.00726,    0.00562,    0.00532,
    0.36265,    0.00301,    0.00259,    0.00239,    0.00229,    0.00231,    0.00231,    0.00244,    0.00256,    0.00287,    0.00372,    0.00499,    0.00697,    0.01306,    0.01716,    0.01486,    0.01225,    0.01139,    0.01261,    0.01519,    0.01742,    0.01367,    0.00692,    0.00521,    0.00329,    0.00262,    0.00229,    0.00215,    0.00204,    0.00208,    0.00207,    0.00212,    0.00227,    0.00253,    0.00310,    0.00483,    0.01464,    0.00889,    0.00511,    0.00494,    0.00560,
    0.00927,    0.01476,    0.00516,    0.00245,    0.00196,    0.00192,    0.00182,    0.00182,    0.00198,    0.00228,    0.00632,    0.00604,    0.00437,    0.00441,    0.00471,    0.00691,    0.00671,    0.00189,    0.00166,    0.00159,    0.00165,    0.00180,    0.00528,    0.00512,    0.00507,    0.00514,    0.00527,    0.00523,    0.00425,    0.00383,    0.00411,    0.00498,    0.00510,    0.00502,    0.00522,    0.00531,    0.00519,    0.00511,    0.00512,    0.00498,    0.00422,
    0.00332,    0.00312,    0.00300,    0.00321,    0.00330,    0.00405,    0.00491,    0.00501,    0.00521,    0.00554,    0.00640,    0.00679,    0.00625,    0.00569,    0.00522,    0.00500,    0.00506,    0.00389,    0.00306,    0.00267,    0.00257,    0.00249,    0.00257,    0.00272,    0.00304,    0.00378,    0.00501,    0.00503,    0.00567,    0.00727,    0.01033,    0.01275,    0.01287,    0.01225,    0.01071,    0.00748,    0.00582,    0.00522,    0.00511,    0.00360,    0.00290,
    0.00236,    0.00220,    0.00221,    0.00219,    0.00214,    0.00231,    0.00245,    0.00271,    0.00356,    0.00470,    0.00565,    0.00847,    0.01318,    0.01746,    0.01809,    0.01797,    0.01889,    0.01766,    0.01339,    0.00829,    0.00572,    0.00481,    0.00313,    0.23620,    0.00210,    0.00196,    0.00190,    0.00193,    0.00191,    0.00196,    0.00210,    0.00233,    0.00302,    0.00451,    0.00753,    0.01395,    0.01509,    0.00978,    0.00661,    0.00600,    0.00706,
    0.01051,    0.01562,    0.01477,    0.00765,    0.00476,    0.00272,    0.00213,    0.00191,    0.00177,    0.00175,    0.00171,    0.00174,    0.00182,    0.00178,    0.00201,    0.00253,    0.00461,    0.01433,    0.00490,    0.00368,    0.00412,    0.00429,    0.00584,    0.01441,    0.00492,    0.00201,    0.00166,    0.00160,    0.00153,    0.00151,    0.00164,    0.00188,    0.00641,    0.00542,    0.00417,    0.00431,    0.00475,    0.00636,    0.00695,    0.00167,    0.00144,
    0.00138,    0.00145,    0.00162,    0.00482,    0.00474,    0.00491,    0.00493,    0.00489,    0.00498,    0.00389,    0.00355,    0.00379,    0.00476,    0.00487,    0.00486,    0.00517,    0.00517,    0.00507,    0.00485,    0.00493,    0.00465,    0.00377,    0.00301,    0.00280,    0.00268,    0.00281,    0.00296,    0.00356,    0.00465,    0.00479,    0.00510,    0.00561,    0.00655,    0.00697,    0.00642,    0.00568,    0.00516,    0.00478,    0.00471,    0.00346,    0.00280,
    0.00237,    0.00232,    0.00228,    0.00223,    0.00239,    0.00270,    0.00335,    0.00466,    0.00484,    0.00566,    0.00756,    0.01067,    0.01312,    0.01350,    0.01279,    0.01145,    0.00769,    0.00579,    0.00514,    0.00467,    0.00327,    0.00262,    0.00222,    0.00209,    0.00199,    0.00199,    0.00191,    0.00205,    0.00218,    0.00245,    0.00315,    0.00442,    0.00558,    0.00873,    0.01358,    0.01729,    0.01761,    0.01728,    0.01827,    0.01758,    0.01424,
    0.00878,    0.00569,    0.00456,    0.00283,    0.00222,    0.15416,    0.00184,    0.00177,    0.00176,    0.00176,    0.00179,    0.00190,    0.00210,    0.00270,    0.00426,    0.00765,    0.01479,    0.01348,    0.00724,    0.00474,    0.00434,    0.00509,    0.00827,    0.01477,    0.01553,    0.00775,    0.00446,    0.00248,    0.00188,    0.00177,    0.00163,    0.00163,    0.00161,    0.00155,    0.00165,    0.00166,    0.00184,    0.00234,    0.00443,    0.01375,    0.00397,
    0.00327,    0.00376,    0.00408,    0.00470,    0.01425,    0.00477,    0.00184,    0.00155,    0.00150,    0.00149,    0.00145,    0.00155,    0.00174,    0.00679,    0.00545,    0.00405,    0.00418,    0.00475,    0.00640,    0.00712,    0.00158,    0.00136,    0.00130,    0.00133,    0.00149,    0.00468,    0.00456,    0.00476,    0.00483,    0.00477,    0.00469,    0.00366,    0.00331,    0.00363,    0.00453,    0.00471,    0.00476,    0.00507,    0.00515,    0.00507,    0.00476,
    0.00483,    0.00448,    0.00362,    0.00282,    0.00257,    0.00252,    0.00260,    0.00283,    0.00343,    0.00445,    0.00465,    0.00500,    0.00560,    0.00654,    0.00700,    0.00648,    0.00569,    0.00506,    0.00470,    0.00447,    0.00328,    0.00257,    0.00229,    0.00214,    0.00212,    0.00215,    0.00224,    0.00253,    0.00318,    0.00453,    0.00475,    0.00567,    0.00765,    0.01056,    0.01314,    0.01401,    0.01262,    0.01143,    0.00782,    0.00571,    0.00494,
    0.00449,    0.00302,    0.00237,    0.00206,    0.00192,    0.00184,    0.00191,    0.00186,    0.00192,    0.00202,    0.00229,    0.00306,    0.00425,    0.00545,    0.00880,    0.01372,    0.01702,    0.01706,    0.01607,    0.01788,    0.01754,    0.01402,    0.00882,    0.00561,    0.00436,    0.00272,    0.00204,    0.00180,    0.14848,    0.00171,    0.00163,    0.00164,    0.00165,    0.00181,    0.00198,    0.00262,    0.00420,    0.00757,    0.01502,    0.01261,    0.00615,
    0.00388,    0.00357,    0.00404,    0.00702,    0.01400,    0.01538,    0.00767,    0.00435,    0.00224,    0.00182,    0.00165,    0.00157,    0.00151,    0.00154,    0.00150,    0.00158,    0.00165,    0.00170,    0.00217,    0.00424,    0.01404,    0.00374,    0.00299,    0.00338,    0.00381,    0.00428,    0.01407,    0.00464,    0.00174,    0.00150,    0.00146,    0.00139,    0.00136,    0.00148,    0.00163,    0.00700,    0.00566,    0.00382,    0.00394,    0.00440,    0.00640,
    0.00729,    0.00155,    0.00131,    0.00126,    0.00133,    0.00147,    0.00445,    0.00449,    0.00465,    0.00473,    0.00462,    0.00462,    0.00349,    0.00305,    0.00333,    0.00446,    0.00462,    0.00468,    0.00496,    0.00513,    0.00500,    0.00477,    0.00472,    0.00433,    0.00341,    0.00263,    0.00247,    0.00240,    0.00246,    0.00268,    0.00328,    0.00430,    0.00467,    0.00509,    0.00552,    0.00657,    0.00685,    0.00648,    0.00557,    0.00497,    0.00463,
    0.00432,    0.00316,    0.00245,    0.00214,    0.00206,    0.00205,    0.00208,    0.00213,    0.00242,    0.00299,    0.00431,    0.00474,    0.00564,    0.00765,    0.01068,    0.01324,    0.01377,    0.01263,    0.01121,    0.00773,    0.00576,    0.00495,    0.00440,    0.00285,    0.00230,    0.00198,    0.00188,    0.00179,    0.00182,    0.00179,    0.00187,    0.00199,    0.00227,    0.00295,    0.00414,    0.00553,    0.00885,    0.01373,    0.01672,    0.01634,    0.01539,
    0.01734,    0.01722,    0.01415,    0.00866,    0.00557,    0.00425,    0.00257,    0.00198,    0.00175,    0.00162,    0.06678,    0.00158,    0.00162,    0.00162,    0.00172,    0.00195,    0.00253,    0.00405,    0.00764,    0.01503,    0.01203,    0.00539,    0.00313,    0.00301,    0.00341,    0.00615,    0.01345,    0.01546,    0.00769,    0.00422,    0.00222,    0.00174,    0.00155,    0.00148,    0.00151,    0.00146,    0.00148,    0.00150,    0.00158,    0.00168,    0.00214,
    0.00419,    0.01381,    0.00358,    0.00283,    0.00301,    0.00325,    0.00376,    0.01373,    0.00452,    0.00162,    0.00144,    0.00138,    0.00133,    0.00135,    0.00141,    0.00161,    0.00715,    0.00571,    0.00367,    0.00351,    0.00422,    0.00597,    0.00734,    0.00144,    0.00131,    0.00123,    0.00124,    0.00145,    0.00446,    0.00438,    0.00453,    0.00456,    0.00458,    0.00453,    0.00347,    0.00301,    0.00332,    0.00436,    0.00459,    0.00461,    0.00495,
    0.00506,    0.00495,    0.00465,    0.00458,    0.00432,    0.00329,    0.00260,    0.00244,    0.00231,    0.00247,    0.00257,    0.00329,    0.00428,    0.00458,    0.00501,    0.00559,    0.00664,    0.00690,    0.00637,    0.00560,    0.00496,    0.00452,    0.00419,    0.00309,    0.00243,    0.00208,    0.00200,    0.00194,    0.00204,    0.00210,    0.00242,    0.00301,    0.00431,    0.00465,    0.00560,    0.00768,    0.01049,    0.01303,    0.01367,    0.01230,    0.01125,
    0.00770,    0.00567,    0.00480,    0.00423,    0.00279,    0.00220,    0.00196,    0.00182,    0.00171,    0.00173,    0.00172,    0.00183,    0.00190,    0.00220,    0.00289,    0.00406,    0.00552,    0.00879,    0.01390,    0.01662,    0.01600,    0.01516,    0.01702,    0.01731,    0.01402,    0.00876,    0.00551,    0.00413,    0.00250,    0.00190,    0.00169,    0.00160,    0.00157,    0.00698,    0.00155,    0.00160,    0.00170,    0.00187,    0.00246,    0.00412,    0.00755,
    0.01518,    0.01209,    0.00520,    0.00309,    0.00257,    0.00285,    0.00572,    0.01302,    0.01528,    0.00763,    0.00406,    0.00205,    0.00167,    0.00154,    0.00147,    0.00139,    0.00144,    0.00143,    0.00151,    0.00155,    0.00168,    0.00212,    0.00421,    0.01376,    0.00366,    0.00284,    0.00252,    0.00281,    0.00343,    0.01346,    0.00445,    0.00162,    0.00144,    0.00134,    0.00128,    0.00132,    0.00140,    0.00159,    0.00707,    0.00589,    0.00370,
    0.00334,    0.00383,    0.00570,    0.00727,    0.00146,    0.00123,    0.00117,    0.00125,    0.00144,    0.00443,    0.00455,    0.00464,    0.00474,    0.00468,    0.00459,    0.00356,    0.00310,    0.00345,    0.00439,    0.00469,    0.00470,    0.00503,    0.00516,    0.00501,    0.00467,    0.00461,    0.00431,    0.00339,    0.00266,    0.00250,    0.00243,    0.00254,    0.00274,    0.00330,    0.00434,    0.00461,    0.00500,    0.00560,    0.00659,    0.00692,    0.00639,
    0.00555,    0.00491,    0.00462,    0.00429,    0.00308,    0.00247,    0.00214,    0.00207,    0.00200,    0.00207,    0.00222,    0.00244,    0.00311,    0.00443,    0.00479,    0.00571,    0.00773,    0.01044,    0.01326,    0.01385,    0.01252,    0.01145,    0.00769,    0.00571,    0.00489,    0.00430,    0.00292,    0.00225,    0.00194,    0.00182,    0.00173,    0.00177,    0.00179,    0.00185,    0.00202,    0.00222,    0.00293,    0.00425,    0.00555,    0.00892,    0.01385,
    0.01725,    0.01645,    0.01511,    0.01700,    0.01700,    0.01380,    0.00876,    0.00545,    0.00419,    0.00247,    0.00188,    0.00169,    0.00170,    0.00163,    0.00160,    0.05595,    0.00166,    0.00174,    0.00197,    0.00251,    0.00415,    0.00763,    0.01553,    0.01253,    0.00590,    0.00352,    0.00275,    0.00311,    0.00584,    0.01294,    0.01528,    0.00764,    0.00416,    0.00218,    0.00172,    0.00147,    0.00148,    0.00149,    0.00142,    0.00150,    0.00150,
    0.00159,    0.00174,    0.00217,    0.00428,    0.01398,    0.00446,    0.00323,    0.00282,    0.00293,    0.00346,    0.01353,    0.00450,    0.00159,    0.00140,    0.00140,    0.00134,    0.00136,    0.00144,    0.00162,    0.00728,    0.00621,    0.00404,    0.00370,    0.00382,    0.00557,    0.00719,    0.00145,    0.00126,    0.00118,    0.00124,    0.00146,    0.00454,    0.00464,    0.00476,    0.00483,    0.00484,    0.00467,    0.00360,    0.00326,    0.00356,    0.00452,
    0.00483,    0.00473,    0.00503,    0.00523,    0.00493,    0.00473,    0.00465,    0.00446,    0.00351,    0.00276,    0.00261,    0.00255,    0.00262,    0.00279,    0.00344,    0.00451,    0.00473,    0.00511,    0.00562,    0.00657,    0.00704,    0.00641,    0.00561,    0.00494,    0.00464,    0.00440,    0.00320,    0.00254,    0.00225,    0.00216,    0.00208,    0.00215,    0.00228,    0.00260,    0.00329,    0.00453,    0.00484,    0.00566,    0.00770,    0.01068,    0.01319,
    0.01399,    0.01251,    0.01142,    0.00769,    0.00570,    0.00486,    0.00441,    0.00295,    0.00232,    0.00197,    0.00190,    0.00183,    0.00185,    0.00188,    0.00196,    0.00209,    0.00232,    0.00305,    0.00442,    0.00563,    0.00893,    0.01408,    0.01713,    0.01693,    0.01606,    0.01767,    0.01743,    0.01410,    0.00869,    0.00550,    0.00430,    0.00264,    0.00201,    0.00179,    0.00173,    0.00166,    0.00164,    0.00168,    0.10502,    0.00183,    0.00207,
    0.00270,    0.00427,    0.00773,    0.01521,    0.01302,    0.00670,    0.00420,    0.00338,    0.00361,    0.00643,    0.01331,    0.01537,    0.00764,    0.00419,    0.00220,    0.00172,    0.00158,    0.00157,    0.00155,    0.00149,    0.00155,    0.00158,    0.00167,    0.00181,    0.00228,    0.00440,    0.01425,    0.00475,    0.00374,    0.00332,    0.00309,    0.00354,    0.01354,    0.00449,    0.00168,    0.00147,    0.00141,    0.00140,    0.00141,    0.00150,    0.00174,
    0.00742,    0.00650,    0.00448,    0.00386,    0.00394,    0.00541,    0.00710,    0.00147,    0.00129,    0.00126,    0.00132,    0.00151,    0.00482,    0.00480,    0.00492,    0.00493,    0.00493,    0.00494,    0.00380,    0.00348,    0.00380,    0.00481,    0.00498,    0.00482,    0.00521,    0.00520,    0.00503,    0.00486,    0.00489,    0.00471,    0.00371,    0.00298,    0.00272,    0.00260,    0.00282,    0.00299,    0.00370,    0.00471,    0.00481,    0.00511,    0.00562,
    0.00652,    0.00703,    0.00641,    0.00556,    0.00505,    0.00478,    0.00456,    0.00338,    0.00272,    0.00235,    0.00227,    0.00230,    0.00234,    0.00248,    0.00273,    0.00344,    0.00482,    0.00493,    0.00576,    0.00764,    0.01049,    0.01300,    0.01399,    0.01269,    0.01122,    0.00764,    0.00568,    0.00497,    0.00464,    0.00314,    0.00243,    0.00217,    0.00204,    0.00195,    0.00198,    0.00198,    0.00209,    0.00220,    0.00251,    0.00326,    0.00462,
    0.00569,    0.00880,    0.01409,    0.01758,    0.01754,    0.01694,    0.01808,    0.01736,    0.01384,    0.00866,    0.00560,    0.00437,    0.00276,    0.00212,    0.00188,    0.00181,    0.00178,    0.00172,    0.00179,    0.00185,    0.16502,    0.00220,    0.00281,    0.00442,    0.00774,    0.01498,    0.01418,    0.00811,    0.00507,    0.00419,    0.00478,    0.00764,    0.01396,    0.01495,    0.00749,    0.00425,    0.00225,    0.00183,    0.00171,    0.00161,    0.00158,
    0.00158,    0.00161,    0.00164,    0.00174,    0.00195,    0.00245,    0.00454,    0.01420,    0.00516,    0.00407,    0.00382,    0.00339,    0.00394,    0.01358,    0.00458,    0.00175,    0.00154,    0.00143,    0.00143,    0.00153,    0.00158,    0.00186,    0.00726,    0.00667,    0.00465,    0.00427,    0.00390,    0.00530,    0.00676,    0.00154,    0.00131,    0.00129,    0.00136,    0.00153,    0.00516,    0.00517,    0.00514,    0.00520,    0.00525,    0.00524,    0.00422,
    0.00386,    0.00421,    0.00497,    0.00517,    0.00502,    0.00526,    0.00526,    0.00516,    0.00505,    0.00511,    0.00499,    0.00407,    0.00335,    0.00307,    0.00300,    0.00316,    0.00339,    0.00406,    0.00502,    0.00509,    0.00525,    0.00558,    0.00633,    0.00675,    0.00627,    0.00560,    0.00522,    0.00494,    0.00491,    0.00368,    0.00304,    0.00268,    0.00252,    0.00255,    0.00262,    0.00270,    0.00307,    0.00392,    0.00503,    0.00511,    0.00578,
    0.00727,    0.01016,    0.01248,    0.01319,    0.01230,    0.01072,    0.00735,    0.00579,    0.00518,    0.00486,    0.00343,    0.00278,    0.00235,    0.00215,    0.00220,    0.00218,    0.00214,    0.00230,    0.00248,    0.00284,    0.00367,    0.00485,    0.00573,    0.00854,    0.01354,    0.01765,    0.01831,    0.01759,    0.01872,    0.01772,    0.01325,    0.00820,    0.00563,    0.00470,    0.00303,    0.00233,    0.00206,    0.00198,    0.00192,    0.00192,    0.00189,
    0.00202,    0.00217,    0.24158,    0.00317,    0.00472,    0.00773,    0.01391,    0.01607,    0.01043,    0.00719,    0.00588,    0.00679,    0.00986,    0.01523,    0.01442,    0.00756,    0.00462,    0.00261,    0.00203,    0.00182,    0.00176,    0.00172,    0.00176,    0.00174,    0.00179,    0.00184,    0.00211,    0.00264,    0.00483,    0.01474,    0.00612,    0.00432,    0.00405,    0.00378,    0.00498,    0.01405,    0.00470,    0.00181,    0.00164,    0.00157,    0.00155,
    0.00157,    0.00174,    0.00196,    0.00713,    0.00684,    0.00469,    0.00433,    0.00432,    0.00516,    0.00640,    0.00160,    0.00141,    0.00136,    0.00145,    0.00165,    0.00557,    0.00564,    0.00528,    0.00551,    0.00543,    0.00561,    0.00493,    0.00453,    0.00490,    0.00549,    0.00550,    0.00507,    0.00529,    0.00505,    0.00522,    0.00516,    0.00533,    0.00544,    0.00473,    0.00396,    0.00378,    0.00369,    0.00381,    0.00406,    0.00466,    0.00556,
    0.00538,    0.00515,    0.00499,    0.00542,    0.00577,    0.00528,    0.00504,    0.00512,    0.00522,    0.00529,    0.00447,    0.00373,    0.00331,    0.00307,    0.00309,    0.00315,    0.00331,    0.00377,    0.00451,    0.00545,    0.00525,    0.00532,    0.00627,    0.00930,    0.01154,    0.01255,    0.01141,    0.00951,    0.00629,    0.00530,    0.00532,    0.00544,    0.00419,    0.00338,    0.00297,    0.00271,    0.00266,    0.00264,    0.00264,    0.00279,    0.00300,
    0.00346,    0.00435,    0.00543,    0.00570,    0.00732,    0.01267,    0.01742,    0.01896,    0.01897,    0.01881,    0.01753,    0.01223,    0.00707,    0.00568,    0.00515,    0.00371,    0.00296,    0.00257,    0.00240,    0.00238,    0.00234,    0.00232,    0.00238,    0.00260,    0.00300,    0.38979,    0.00516,    0.00697,    0.01329,    0.01749,    0.01518,    0.01242,    0.01110,    0.01246,    0.01490,    0.01721,    0.01331,    0.00689,    0.00508,    0.00319,    0.00251,
    0.00224,    0.00214,    0.00207,    0.00205,    0.00209,    0.00215,    0.00228,    0.00256,    0.00339,    0.00502,    0.01495,    0.00959,    0.00559,    0.00487,    0.00533,    0.00858,    0.01455,    0.00495,    0.00240,    0.00195,    0.00191,    0.00184,    0.00187,    0.00208,    0.00240,    0.00700,    0.00734,    0.00458,    0.00444,    0.00440,    0.00573,    0.00627,    0.00176,    0.00163,    0.00154,    0.00164,    0.00184,    0.00474,    0.00488,    0.00438,    0.00431,
    0.00444,    0.00473,    0.00448,    0.00431,    0.00440,    0.00474,    0.00437,    0.00393,    0.00373,    0.00357,    0.00368,    0.00394,    0.00436,    0.00466,    0.00442,    0.00396,    0.00400,    0.00377,    0.00388,    0.00409,    0.00432,    0.00476,    0.00425,    0.00368,    0.00325,    0.00346,    0.00364,    0.00339,    0.00331,    0.00359,    0.00414,    0.00469,    0.00433,    0.00388,    0.00349,    0.00339,    0.00338,    0.00346,    0.00351,    0.00383,    0.00423,
    0.00468,    0.00409,    0.00359,    0.00392,    0.00643,    0.00819,    0.00925,    0.00841,    0.00646,    0.00398,    0.00347,    0.00419,    0.00466,    0.00407,    0.00367,    0.00335,    0.00306,    0.00304,    0.00303,    0.00303,    0.00311,    0.00330,    0.00365,    0.00419,    0.00457,    0.00417,    0.00485,    0.00950,    0.01359,    0.01512,    0.01557,    0.01509,    0.01340,    0.00926,    0.00459,    0.00402,    0.00444,    0.00385,    0.00331,    0.00301,    0.00281,
    0.00268,    0.00262,    0.00270,    0.00279,    0.00305,    0.00328,    0.00378,    1.75027,    0.00458,    0.00971,    0.01500,    0.01531,    0.01487,    0.01510,    0.01513,    0.01551,    0.01481,    0.00994,    0.00446,    0.00446,    0.00344,    0.00289,    0.00261,    0.00244,    0.00238,    0.00238,    0.00242,    0.00251,    0.00271,    0.00287,    0.00353,    0.00422,    0.01210,    0.01435,    0.01309,    0.01271,    0.01298,    0.01392,    0.01209,    0.00425,    0.00282,
    0.00231,    0.00214,    0.00211,    0.00215,    0.00236,    0.00280,    0.00625,    0.01210,    0.01082,    0.01040,    0.01043,    0.01134,    0.00610,    0.00205,    0.00186,    0.00180,    0.00187,    0.00206,    0.00184,    0.00175,    0.00163,    0.00156,    0.00158,    0.00172,    0.00168,    0.00161,    0.00176,    0.00182,    0.00159,    0.00130,    0.00121,    0.00115,    0.00119,    0.00137,    0.00151,    0.00180,    0.00186,    0.00166,    0.00151,    0.00152,    0.00165,
    0.00160,    0.00162,    0.00173,    0.00149,    0.00121,    0.00094,    0.00091,    0.00097,    0.00095,    0.00100,    0.00119,    0.00146,    0.00178,    0.00170,    0.00158,    0.00146,    0.00147,    0.00146,    0.00148,    0.00155,    0.00157,    0.00167,    0.00176,    0.00131,    0.00109,    0.00110,    0.00172,    0.00225,    0.00260,    0.00237,    0.00173,    0.00105,    0.00103,    0.00142,    0.00169,    0.00172,    0.00162,    0.00140,    0.00136,    0.00130,    0.00136,
    0.00146,    0.00137,    0.00142,    0.00150,    0.00174,    0.00164,    0.00131,    0.00122,    0.00272,    0.00377,    0.00418,    0.00453,    0.00446,    0.00361,    0.00245,    0.00133,    0.00128,    0.00174,    0.00152,    0.00147,    0.00142,    0.00129,    0.00133,    0.00130,    0.00133,    0.00131,    0.00142,    0.00134,    0.00158,    0.00167,    7.92503,    0.00266,    0.00430,    0.00441,    0.00468,    0.00471,    0.00454,    0.00466,    0.00419,    0.00281,    0.00132,
    0.00161,    0.00143,    0.00132,    0.00117,    0.00119,    0.00118,    0.00126,    0.00116,    0.00115,    0.00128,    0.00134,    0.00147,    0.00147,    0.00356,    0.00446,    0.00475,    0.00471,    0.00456,    0.00452,    0.00346,    0.00149,    0.00135,    0.00122,    0.00105,    0.00106,    0.00107,    0.00123,    0.00130,    0.00220,    0.00447,    0.00457,    0.00467,    0.00458,    0.00466,    0.00215,    0.00113,    0.00101,    0.00099,    0.00096,    0.00109,    0.00891,
    0.00890,    0.00734,    0.00669,    0.00751,    0.00896,    0.00922,    0.00911,    0.00915,    0.00898,    0.00716,    0.00521,    0.00414,    0.00363,    0.00401,    0.00524,    0.00698,    0.00880,    0.00905,    0.00922,    0.00894,    0.00904,    0.00900,    0.00904,    0.00918,    0.00878,    0.00626,    0.00404,    0.00221,    0.00117,    0.00094,    0.00112,    0.00215,    0.00399,    0.00646,    0.00862,    0.00908,    0.00890,    0.00879,    0.00888,    0.00903,    0.00911,
    0.00890,    0.00884,    0.00895,    0.00835,    0.00575,    0.00292,    0.00086,    0.00100,    0.00128,    0.00141,    0.00132,    0.00100,    0.00088,    0.00272,    0.00594,    0.00863,    0.00877,    0.00881,    0.00864,    0.00873,    0.00905,    0.00882,    0.00886,    0.00872,    0.00902,    0.00911,    0.00870,    0.00820,    0.00453,    0.00112,    0.00156,    0.00223,    0.00258,    0.00261,    0.00251,    0.00222,    0.00149,    0.00103,    0.00422,    0.00816,    0.00874,
    0.00881,    0.00876,    0.00850,    0.00867,    0.00865,    0.00864,    0.00878,    0.00865,    0.00876,    0.00853,    0.00793,    0.00257,    6.00114,    0.00265,    0.00305,    0.00316,    0.00315,    0.00315,    0.00305,    0.00267,    0.00161,    0.00251,    0.00774,    0.00860,    0.00880,    0.00865,    0.00877,    0.00838,    0.00845,    0.00854,    0.00888,    0.00869,    0.00861,    0.00867,    0.00626,    0.00213,    0.00309,    0.00319,    0.00327,    0.00316,    0.00315,
    0.00215,    0.00647,    0.00854,    0.00839,    0.00833,    0.00839,    0.00870,    0.00830,    0.00859,    0.00543,    0.00299,    0.00302,    0.00307,    0.00301,    0.00304,    0.00521,    0.00829,    0.00835,    0.00824,    0.00823,    0.00837,    0.01714,    0.01727,    0.01395,    0.01278,    0.01440,    0.01725,    0.01680,    0.01664,    0.01688,    0.01666,    0.01375,    0.01031,    0.00802,    0.00698,    0.00794,    0.01030,    0.01363,    0.01669,    0.01659,    0.01587,
    0.01553,    0.01569,    0.01554,    0.01568,    0.01636,    0.01662,    0.01234,    0.00790,    0.00436,    0.00241,    0.00185,    0.00218,    0.00428,    0.00739,    0.01231,    0.01645,    0.01629,    0.01551,    0.01467,    0.01402,    0.01394,    0.01427,    0.01471,    0.01563,    0.01639,    0.01638,    0.01073,    0.00544,    0.00170,    0.00210,    0.00261,    0.00294,    0.00272,    0.00200,    0.00178,    0.00525,    0.01148,    0.01653,    0.01579,    0.01495,    0.01401,
    0.01336,    0.01273,    0.01312,    0.01300,    0.01362,    0.01371,    0.01497,    0.01613,    0.01560,    0.00872,    0.00237,    0.00309,    0.00455,    0.00521,    0.00544,    0.00518,    0.00434,    0.00302,    0.00208,    0.00820,    0.01550,    0.01508,    0.01349,    0.01298,    0.01218,    0.01186,    0.01168,    0.01189,    0.01180,    0.01260,    0.01374,    0.01502,    0.01439,    0.00502,    0.00313,    1.56201,    0.00612,    0.00615,    0.00629,    0.00618,    0.00598,
    0.00538,    0.00323,    0.00494,    0.01483,    0.01414,    0.01256,    0.01140,    0.01075,    0.01059,    0.01071,    0.01046,    0.01103,    0.01166,    0.01262,    0.01393,    0.01155,    0.00432,    0.00607,    0.00593,    0.00601,    0.00601,    0.00597,    0.00431,    0.01137,    0.01174,    0.00989,    0.00966,    0.00962,    0.00961,    0.01025,    0.01166,    0.00869,    0.00549,    0.00550,    0.00547,    0.00543,    0.00551,    0.00793,    0.00875,    0.00839,    0.00818,
    0.00836,    0.00925,    0.01833,    0.01857,    0.01543,    0.01423,    0.01608,    0.01853,    0.01723,    0.01606,    0.01725,    0.01790,    0.01492,    0.01130,    0.00903,    0.00763,    0.00865,    0.01117,    0.01472,    0.01774,    0.01683,    0.01428,    0.01346,    0.01302,    0.01359,    0.01488,    0.01627,    0.01819,    0.01376,    0.00873,    0.00478,    0.00282,    0.00211,    0.00258,    0.00479,    0.00823,    0.01344,    0.01785,    0.01617,    0.01287,    0.01116,
    0.01031,    0.01015,    0.01032,    0.01109,    0.01338,    0.01596,    0.01753,    0.01159,    0.00607,    0.00206,    0.00247,    0.00313,    0.00347,    0.00328,    0.00242,    0.00224,    0.00591,    0.01245,    0.01753,    0.01468,    0.01150,    0.00921,    0.00809,    0.00765,    0.00776,    0.00780,    0.00874,    0.00979,    0.01182,    0.01557,    0.01681,    0.00991,    0.00264,    0.00361,    0.00542,    0.00612,    0.00638,    0.00617,    0.00536,    0.00350,    0.00247,
    0.00892,    0.01614,    0.01297,    0.00912,    0.00717,    0.00618,    0.00597,    0.00608,    0.00597,    0.00664,    0.00759,    0.00932,    0.01302,    0.01502,    0.00568,    0.00380,    0.00625,    0.76361,    0.00669,    0.00669,    0.00687,    0.00690,    0.00618,    0.00387,    0.00550,    0.01505,    0.01050,    0.00661,    0.00558,    0.00493,    0.00475,    0.00495,    0.00500,    0.00535,    0.00582,    0.00730,    0.01095,    0.01107,    0.00505,    0.00642,    0.00612,
    0.00591,    0.00600,    0.00629,    0.00491,    0.01124,    0.00601,    0.00417,    0.00401,    0.00393,    0.00431,    0.00464,    0.00667,    0.00719,    0.00554,    0.00517,    0.00495,    0.00512,    0.00529,    0.00636,    0.00370,    0.00333,    0.00349,    0.00364,    0.00429,    0.01892,    0.01844,    0.01581,    0.01427,    0.01606,    0.01845,    0.01632,    0.01477,    0.01575,    0.01793,    0.01514,    0.01122,    0.00927,    0.00788,    0.00859,    0.01138,    0.01490,
    0.01785,    0.01536,    0.01172,    0.01049,    0.00977,    0.01074,    0.01194,    0.01552,    0.01792,    0.01350,    0.00907,    0.00487,    0.00302,    0.00223,    0.00271,    0.00493,    0.00865,    0.01336,    0.01753,    0.01445,    0.01020,    0.00757,    0.00680,    0.00642,    0.00681,    0.00803,    0.01064,    0.01410,    0.01752,    0.01165,    0.00625,    0.00218,    0.00262,    0.00327,    0.00367,    0.00345,    0.00257,    0.00227,    0.00615,    0.01234,    0.01725,
    0.01286,    0.00856,    0.00579,    0.00486,    0.00448,    0.00461,    0.00450,    0.00523,    0.00635,    0.00851,    0.01362,    0.01633,    0.00978,    0.00284,    0.00373,    0.00552,    0.00628,    0.00646,    0.00629,    0.00543,    0.00369,    0.00265,    0.00904,    0.01590,    0.01050,    0.00578,    0.00425,    0.00356,    0.00344,    0.00344,    0.00363,    0.00371,    0.00446,    0.00589,    0.01082,    0.01474,    0.00580,    0.00389,    0.00638,    0.00676,    0.68222,
    0.00653,    0.00654,    0.00675,    0.00624,    0.00401,    0.00564,    0.01437,    0.00762,    0.00392,    0.00313,    0.00301,    0.00317,    0.00328,    0.00326,    0.00345,    0.00355,    0.00437,    0.00791,    0.01011,    0.00518,    0.00602,    0.00555,    0.00538,    0.00546,    0.00596,    0.00504,    0.01015,    0.00372,    0.00302,    0.00312,    0.00320,    0.00329,    0.00343,    0.00426,    0.00638,    0.00498,    0.00443,    0.00431,    0.00432,    0.00490,    0.00565,
    0.00327,    0.00293,    0.00299,    0.00321,    0.00384,    0.01842,    0.01833,    0.01549,    0.01417,    0.01595,    0.01843,    0.01566,    0.01403,    0.01558,    0.01752,    0.01496,    0.01094,    0.00946,    0.00777,    0.00864,    0.01128,    0.01478,    0.01765,    0.01511,    0.01109,    0.00952,    0.00862,    0.00962,    0.01119,    0.01469,    0.01789,    0.01356,    0.00884,    0.00494,    0.00304,    0.00224,    0.00280,    0.00485,    0.00831,    0.01352,    0.01751,
    0.01373,    0.00906,    0.00663,    0.00563,    0.00547,    0.00582,    0.00668,    0.00930,    0.01362,    0.01736,    0.01158,    0.00618,    0.00218,    0.00265,    0.00329,    0.00366,    0.00339,    0.00265,    0.00230,    0.00627,    0.01255,    0.01719,    0.01224,    0.00753,    0.00491,    0.00404,    0.00380,    0.00366,    0.00356,    0.00411,    0.00510,    0.00734,    0.01252,    0.01597,    0.00979,    0.00289,    0.00377,    0.00551,    0.00631,    0.00650,    0.00623,
    0.00543,    0.00370,    0.00267,    0.00908,    0.01590,    0.00986,    0.00513,    0.00356,    0.00302,    0.00311,    0.00301,    0.00292,    0.00306,    0.00346,    0.00510,    0.00967,    0.01434,    0.00582,    0.00393,    0.00637,    0.00675,    0.00637,    0.56855,    0.00647,    0.00672,    0.00621,    0.00403,    0.00565,    0.01427,    0.00690,    0.00349,    0.00298,    0.00286,    0.00297,    0.00295,    0.00279,    0.00290,    0.00301,    0.00356,    0.00668,    0.00957,
    0.00516,    0.00583,    0.00538,    0.00513,    0.00527,    0.00580,    0.00492,    0.01000,    0.00346,    0.00305,    0.00289,    0.00282,    0.00286,    0.00293,    0.00336,    0.00603,    0.00481,    0.00420,    0.00408,    0.00420,    0.00476,    0.00575,    0.00338,    0.00286,    0.00258,    0.00278,    0.00332,    0.01823,    0.01864,    0.01566,    0.01449,    0.01619,    0.01887,    0.01623,    0.01475,    0.01578,    0.01759,    0.01500,    0.01129,    0.00917,    0.00782,
    0.00861,    0.01140,    0.01515,    0.01783,    0.01577,    0.01226,    0.01086,    0.00975,    0.01073,    0.01213,    0.01532,    0.01797,    0.01362,    0.00888,    0.00482,    0.00304,    0.00214,    0.00278,    0.00504,    0.00845,    0.01341,    0.01761,    0.01439,    0.01034,    0.00783,    0.00687,    0.00661,    0.00691,    0.00774,    0.01046,    0.01429,    0.01756,    0.01128,    0.00615,    0.00217,    0.00262,    0.00337,    0.00370,    0.00339,    0.00262,    0.00231,
    0.00616,    0.01249,    0.01762,    0.01313,    0.00876,    0.00624,    0.00508,    0.00471,    0.00479,    0.00449,    0.00527,    0.00611,    0.00829,    0.01352,    0.01606,    0.00983,    0.00284,    0.00386,    0.00553,    0.00626,    0.00646,    0.00626,    0.00546,    0.00367,    0.00272,    0.00911,    0.01611,    0.01083,    0.00618,    0.00457,    0.00380,    0.00374,    0.00344,    0.00347,    0.00348,    0.00404,    0.00584,    0.01029,    0.01461,    0.00576,    0.00386,
    0.00634,    0.00664,    0.00659,    0.00645,    0.66607,    0.00669,    0.00628,    0.00397,    0.00564,    0.01467,    0.00810,    0.00442,    0.00361,    0.00331,    0.00344,    0.00331,    0.00315,    0.00311,    0.00322,    0.00407,    0.00748,    0.00986,    0.00508,    0.00614,    0.00546,    0.00541,    0.00545,    0.00603,    0.00497,    0.01035,    0.00448,    0.00338,    0.00333,    0.00317,    0.00312,    0.00309,    0.00367,    0.00602,    0.00503,    0.00447,    0.00439,
    0.00449,    0.00495,    0.00604,    0.00392,    0.00325,    0.00306,    0.00277,    0.00319,    0.01854,    0.01850,    0.01546,    0.01406,    0.01593,    0.01879,    0.01724,    0.01603,    0.01676,    0.01781,    0.01506,    0.01122,    0.00905,    0.00785,    0.00865,    0.01145,    0.01488,    0.01808,    0.01729,    0.01431,    0.01343,    0.01281,    0.01372,    0.01454,    0.01626,    0.01774,    0.01358,    0.00864,    0.00483,    0.00284,    0.00218,    0.00245,    0.00478,
    0.00842,    0.01327,    0.01796,    0.01604,    0.01307,    0.01111,    0.01027,    0.01001,    0.01036,    0.01110,    0.01309,    0.01553,    0.01740,    0.01181,    0.00605,    0.00206,    0.00250,    0.00316,    0.00348,    0.00331,    0.00245,    0.00225,    0.00592,    0.01244,    0.01778,    0.01494,    0.01226,    0.00936,    0.00832,    0.00760,    0.00787,    0.00774,    0.00840,    0.00950,    0.01137,    0.01498,    0.01639,    0.00946,    0.00271,    0.00362,    0.00540,
    0.00609,    0.00632,    0.00606,    0.00518,    0.00360,    0.00251,    0.00902,    0.01636,    0.01317,    0.00925,    0.00750,    0.00628,    0.00589,    0.00610,    0.00586,    0.00628,    0.00714,    0.00904,    0.01284,    0.01472,    0.00573,    0.00374,    0.00622,    0.00671,    0.00667,    0.00671,    0.00669,    0.82290,    0.00622,    0.00383,    0.00548,    0.01541,    0.01121,    0.00755,    0.00576,    0.00514,    0.00501,    0.00479,    0.00486,    0.00508,    0.00551,
    0.00695,    0.01047,    0.01075,    0.00503,    0.00635,    0.00598,    0.00599,    0.00602,    0.00629,    0.00492,    0.01151,    0.00684,    0.00460,    0.00423,    0.00415,    0.00388,    0.00436,    0.00591,    0.00662,    0.00539,    0.00500,    0.00497,    0.00505,    0.00548,    0.00679,    0.00447,    0.00367,    0.00347,    0.00321,    0.00350,    0.01718,    0.01682,    0.01407,    0.01279,    0.01450,    0.01711,    0.01690,    0.01648,    0.01666,    0.01673,    0.01358,
    0.00994,    0.00794,    0.00680,    0.00785,    0.01028,    0.01338,    0.01665,    0.01682,    0.01564,    0.01549,    0.01534,    0.01556,    0.01614,    0.01647,    0.01674,    0.01219,    0.00772,    0.00427,    0.00251,    0.00196,    0.00217,    0.00422,    0.00755,    0.01240,    0.01654,    0.01597,    0.01520,    0.01480,    0.01449,    0.01424,    0.01460,    0.01452,    0.01539,    0.01590,    0.01602,    0.01065,    0.00544,    0.00173,    0.00211,    0.00260,    0.00294,
    0.00277,    0.00199,    0.00181,    0.00533,    0.01128,    0.01618,    0.01561,    0.01481,    0.01401,    0.01328,    0.01296,    0.01316,    0.01309,    0.01336,    0.01394,    0.01484,    0.01578,    0.01529,    0.00865,    0.00236,    0.00305,    0.00455,    0.00527,    0.00536,    0.00523,    0.00443,    0.00302,    0.00210,    0.00800,    0.01543,    0.01514,    0.01423,    0.01267,    0.01189,    0.01151,    0.01164,    0.01175,    0.01204,    0.01247,    0.01343,    0.01512,
    0.01437,    0.00503,    0.00312,    0.00549,    0.00606,    0.00626,    0.00631,    0.00611,    0.00604,    1.61604,    0.00322,    0.00503,    0.01444,    0.01414,    0.01255,    0.01161,    0.01046,    0.01070,    0.01048,    0.01058,    0.01086,    0.01126,    0.01228,    0.01409,    0.01151,    0.00437,    0.00596,    0.00596,    0.00586,    0.00595,    0.00597,    0.00423,    0.01171,    0.01217,    0.01003,    0.00937,    0.00959,    0.00933,    0.00975,    0.01160,    0.00845,
    0.00546,    0.00551,    0.00550,    0.00536,    0.00550,    0.00817,    0.00914,    0.00849,    0.00806,    0.00810,    0.00875,    0.00892,    0.00910,    0.00721,    0.00640,    0.00741,    0.00885,    0.00905,    0.00934,    0.00911,    0.00893,    0.00726,    0.00527,    0.00416,    0.00359,    0.00404,    0.00533,    0.00703,    0.00879,    0.00918,    0.00903,    0.00901,    0.00907,    0.00918,    0.00900,    0.00904,    0.00894,    0.00643,    0.00401,    0.00226,    0.00122,
    0.00095,    0.00111,    0.00204,    0.00384,    0.00658,    0.00861,    0.00895,    0.00904,    0.00907,    0.00881,    0.00910,    0.00876,    0.00902,    0.00890,    0.00900,    0.00863,    0.00568,    0.00279,    0.00088,    0.00096,    0.00131,    0.00145,    0.00134,    0.00099,    0.00084,    0.00278,    0.00583,    0.00863,    0.00911,    0.00889,    0.00878,    0.00874,    0.00882,    0.00917,    0.00872,    0.00888,    0.00876,    0.00900,    0.00898,    0.00825,    0.00438,
    0.00114,    0.00144,    0.00227,    0.00261,    0.00276,    0.00255,    0.00226,    0.00146,    0.00098,    0.00416,    0.00823,    0.00872,    0.00867,    0.00881,    0.00873,    0.00879,    0.00880,    0.00872,    0.00878,    0.00901,    0.00872,    0.00891,    0.00792,    0.00260,    0.00153,    0.00269,    0.00303,    0.00315,    0.00318,    0.00314,    0.00306,    0.00264,    5.80115,    0.00254,    0.00798,    0.00860,    0.00871,    0.00864,    0.00885,    0.00883,    0.00873,
    0.00865,    0.00880,    0.00859,    0.00879,    0.00865,    0.00642,    0.00214,    0.00319,    0.00326,    0.00320,    0.00321,    0.00311,    0.00208,    0.00661,    0.00852,    0.00854,    0.00855,    0.00860,    0.00874,    0.00866,    0.00858,    0.00551,    0.00298,    0.00309,    0.00308,    0.00308,    0.00293,    0.00541,    0.00824,    0.00801,    0.00821,    0.00814,    0.00827,    0.00177,    0.00176,    0.00153,    0.00156,    0.00162,    0.00184,    0.00162,    0.00166,
    0.00174,    0.00171,    0.00151,    0.00135,    0.00121,    0.00110,    0.00116,    0.00133,    0.00151,    0.00173,    0.00179,    0.00163,    0.00163,    0.00159,    0.00155,    0.00158,    0.00173,    0.00174,    0.00147,    0.00123,    0.00097,    0.00092,    0.00097,    0.00091,    0.00094,    0.00114,    0.00144,    0.00172,    0.00165,    0.00161,    0.00145,    0.00148,    0.00147,    0.00148,    0.00149,    0.00163,    0.00161,    0.00175,    0.00134,    0.00106,    0.00104,
    0.00170,    0.00235,    0.00253,    0.00234,    0.00183,    0.00115,    0.00105,    0.00146,    0.00170,    0.00163,    0.00156,    0.00151,    0.00137,    0.00133,    0.00138,    0.00138,    0.00137,    0.00144,    0.00156,    0.00162,    0.00167,    0.00130,    0.00125,    0.00259,    0.00385,    0.00416,    0.00448,    0.00410,    0.00371,    0.00259,    0.00126,    0.00130,    0.00166,    0.00163,    0.00149,    0.00134,    0.00129,    0.00131,    0.00126,    0.00129,    0.00131,
    0.00144,    0.00146,    0.00156,    0.00159,    0.00140,    0.00277,    0.00434,    0.00456,    0.00483,    0.00463,    0.00475,    0.00450,    0.00417,    0.00285,    8.01149,    0.00167,    0.00152,    0.00139,    0.00126,    0.00124,    0.00114,    0.00123,    0.00117,    0.00121,    0.00124,    0.00129,    0.00148,    0.00150,    0.00358,    0.00448,    0.00469,    0.00458,    0.00482,    0.00441,    0.00332,    0.00155,    0.00132,    0.00117,    0.00113,    0.00110,    0.00114,
    0.00121,    0.00123,    0.00218,    0.00456,    0.00478,    0.00481,    0.00465,    0.00467,    0.00200,    0.00105,    0.00098,    0.00100,    0.00103,    0.00107,    0.00480,    0.00474,    0.00441,    0.00426,    0.00448,    0.00488,    0.00454,    0.00430,    0.00438,    0.00467,    0.00438,    0.00398,    0.00366,    0.00371,    0.00372,    0.00399,    0.00438,    0.00474,    0.00451,    0.00409,    0.00382,    0.00382,    0.00397,    0.00416,    0.00452,    0.00465,    0.00425,
    0.00366,    0.00326,    0.00339,    0.00370,    0.00339,    0.00326,    0.00367,    0.00422,    0.00462,    0.00433,    0.00390,    0.00357,    0.00341,    0.00336,    0.00343,    0.00356,    0.00386,    0.00426,    0.00464,    0.00410,    0.00352,    0.00398,    0.00665,    0.00827,    0.00915,    0.00833,    0.00659,    0.00397,    0.00354,    0.00418,    0.00457,    0.00411,    0.00368,    0.00339,    0.00314,    0.00298,    0.00310,    0.00308,    0.00315,    0.00330,    0.00377,
    0.00425,    0.00459,    0.00409,    0.00479,    0.00921,    0.01332,    0.01493,    0.01552,    0.01512,    0.01322,    0.00919,    0.00474,    0.00403,    0.00454,    0.00382,    0.00331,    0.00293,    0.00286,    0.00275,    0.00263,    0.00277,    0.00274,    0.00302,    0.00322,    0.00380,    0.00439,    0.00462,    0.00960,    0.01481,    0.01552,    0.01490,    0.01504,    0.01511,    0.01522,    0.01504,    0.00994,    0.00443,    1.68537,    0.00345,    0.00291,    0.00259,
    0.00249,    0.00242,    0.00235,    0.00244,    0.00247,    0.00269,    0.00288,    0.00353,    0.00421,    0.01204,    0.01404,    0.01275,    0.01275,    0.01297,    0.01400,    0.01194,    0.00432,    0.00279,    0.00236,    0.00214,    0.00212,    0.00218,    0.00239,    0.00277,    0.00599,    0.01174,    0.01034,    0.01013,    0.01043,    0.01174,    0.00639,    0.00209,    0.00185,    0.00182,    0.00186,    0.00205,    0.00485,    0.00482,    0.00477,    0.00468,    0.00481,
    0.00496,    0.00415,    0.00376,    0.00403,    0.00462,    0.00473,    0.00452,    0.00463,    0.00463,    0.00458,    0.00460,    0.00480,    0.00477,    0.00416,    0.00333,    0.00316,    0.00301,    0.00313,    0.00331,    0.00385,    0.00469,    0.00459,    0.00458,    0.00469,    0.00530,    0.00563,    0.00508,    0.00474,    0.00467,    0.00464,    0.00468,    0.00378,    0.00309,    0.00279,    0.00260,    0.00254,    0.00250,    0.00274,    0.00317,    0.00370,    0.00467,
    0.00456,    0.00498,    0.00604,    0.00871,    0.01078,    0.01094,    0.01040,    0.00893,    0.00609,    0.00494,    0.00475,    0.00468,    0.00352,    0.00288,    0.00244,    0.00227,    0.00222,    0.00232,    0.00219,    0.00232,    0.00247,    0.00278,    0.00352,    0.00442,    0.00501,    0.00695,    0.01149,    0.01564,    0.01674,    0.01640,    0.01694,    0.01544,    0.01129,    0.00700,    0.00506,    0.00458,    0.00314,    0.00248,    0.00214,    0.00201,    0.00201,
    0.00194,    0.00194,    0.00201,    0.00212,    0.00240,    0.00302,    0.00431,    0.00643,    0.01214,    0.01459,    0.01151,    0.00879,    0.00813,    0.00907,    0.01191,    0.01472,    0.01278,    0.00647,    0.00452,    0.48383,    0.00215,    0.00196,    0.00181,    0.00176,    0.00174,    0.00175,    0.00182,    0.00183,    0.00207,    0.00260,    0.00423,    0.01286,    0.00630,    0.00443,    0.00456,    0.00486,    0.00691,    0.01297,    0.00452,    0.00202,    0.00173,
    0.00156,    0.00154,    0.00160,    0.00165,    0.00191,    0.00562,    0.00538,    0.00464,    0.00488,    0.00494,    0.00652,    0.00617,    0.00164,    0.00139,    0.00136,    0.00139,    0.00156,    0.00436,    0.00439,    0.00442,    0.00447,    0.00457,    0.00448,    0.00359,    0.00332,    0.00350,    0.00435,    0.00441,    0.00435,    0.00469,    0.00468,    0.00455,    0.00438,    0.00443,    0.00423,    0.00352,    0.00283,    0.00261,    0.00260,    0.00260,    0.00280,
    0.00332,    0.00424,    0.00428,    0.00458,    0.00502,    0.00582,    0.00620,    0.00573,    0.00506,    0.00460,    0.00437,    0.00426,    0.00325,    0.00257,    0.00226,    0.00218,    0.00219,    0.00215,    0.00225,    0.00258,    0.00313,    0.00420,    0.00426,    0.00500,    0.00669,    0.00938,    0.01171,    0.01252,    0.01141,    0.01009,    0.00696,    0.00518,    0.00464,    0.00429,    0.00304,    0.00241,    0.00203,    0.00194,    0.00187,    0.00192,    0.00188,
    0.00192,    0.00207,    0.00225,    0.00287,    0.00392,    0.00491,    0.00770,    0.01226,    0.01540,    0.01578,    0.01533,    0.01653,    0.01585,    0.01272,    0.00781,    0.00508,    0.00414,    0.00270,    0.00209,    0.00187,    0.00169,    0.00170,    0.00168,    0.00169,    0.00168,    0.00182,    0.00199,    0.00253,    0.00394,    0.00666,    0.01304,    0.01232,    0.00699,    0.00486,    0.00462,    0.00547,    0.00822,    0.01349,    0.01392,    0.00698,    0.00409,
    0.00238,    0.26129,    0.00162,    0.00155,    0.00150,    0.00153,    0.00153,    0.00155,    0.00158,    0.00175,    0.00213,    0.00388,    0.01237,    0.00405,    0.00380,    0.00423,    0.00457,    0.00534,    0.01295,    0.00439,    0.00176,    0.00149,    0.00141,    0.00137,    0.00137,    0.00143,    0.00159,    0.00601,    0.00521,    0.00448,    0.00462,    0.00501,    0.00658,    0.00661,    0.00148,    0.00126,    0.00118,    0.00128,    0.00137,    0.00412,    0.00413,
    0.00428,    0.00442,    0.00423,    0.00420,    0.00326,    0.00299,    0.00323,    0.00396,    0.00424,    0.00429,    0.00452,    0.00466,    0.00452,    0.00431,    0.00423,    0.00406,    0.00328,    0.00255,    0.00240,    0.00227,    0.00240,    0.00259,    0.00306,    0.00386,    0.00420,    0.00444,    0.00502,    0.00587,    0.00614,    0.00586,    0.00506,    0.00449,    0.00419,    0.00400,    0.00296,    0.00242,    0.00208,    0.00198,    0.00203,    0.00202,    0.00197,
    0.00227,    0.00278,    0.00387,    0.00416,    0.00500,    0.00686,    0.00950,    0.01200,    0.01250,    0.01124,    0.01010,    0.00702,    0.00524,    0.00453,    0.00409,    0.00277,    0.00218,    0.00192,    0.00177,    0.00171,    0.00174,    0.00172,    0.00177,    0.00191,    0.00206,    0.00269,    0.00369,    0.00485,    0.00778,    0.01245,    0.01547,    0.01481,    0.01441,    0.01579,    0.01591,    0.01273,    0.00794,    0.00504,    0.00385,    0.00247,    0.00191,
    0.00169,    0.00161,    0.00158,    0.00153,    0.00159,    0.00156,    0.00169,    0.00180,    0.00225,    0.00360,    0.00669,    0.01335,    0.01064,    0.00527,    0.00371,    0.00401,    0.00423,    0.00630,    0.01281,    0.01389,    0.00694,    0.00387,    0.00216,    0.00169,    0.19612,    0.00146,    0.00144,    0.00142,    0.00142,    0.00142,    0.00147,    0.00158,    0.00196,    0.00376,    0.01212,    0.00359,    0.00341,    0.00400,    0.00426,    0.00464,    0.01277,
    0.00428,    0.00161,    0.00140,    0.00134,    0.00131,    0.00129,    0.00134,    0.00145,    0.00630,    0.00542,    0.00424,    0.00436,    0.00514,    0.00663,    0.00707,    0.00141,    0.00124,    0.00121,    0.00119,    0.00133,    0.00383,    0.00400,    0.00407,    0.00424,    0.00411,    0.00398,    0.00308,    0.00279,    0.00301,    0.00379,    0.00407,    0.00419,    0.00442,    0.00456,    0.00448,    0.00418,    0.00410,    0.00389,    0.00300,    0.00241,    0.00226,
    0.00215,    0.00228,    0.00232,    0.00292,    0.00375,    0.00406,    0.00445,    0.00495,    0.00593,    0.00617,    0.00581,    0.00512,    0.00447,    0.00407,    0.00382,    0.00276,    0.00217,    0.00191,    0.00186,    0.00182,    0.00185,    0.00193,    0.00215,    0.00268,    0.00379,    0.00415,    0.00494,    0.00676,    0.00915,    0.01194,    0.01241,    0.01113,    0.01008,    0.00681,    0.00508,    0.00440,    0.00387,    0.00261,    0.00206,    0.00177,    0.00166,
    0.00165,    0.00164,    0.00161,    0.00167,    0.00177,    0.00194,    0.00245,    0.00357,    0.00473,    0.00777,    0.01228,    0.01504,    0.01396,    0.01313,    0.01521,    0.01534,    0.01281,    0.00800,    0.00499,    0.00373,    0.00225,    0.00180,    0.00161,    0.00148,    0.00148,    0.00142,    0.00148,    0.00151,    0.00157,    0.00174,    0.00221,    0.00353,    0.00668,    0.01383,    0.00984,    0.00429,    0.00320,    0.00344,    0.00380,    0.00531,    0.01185,
    0.01382,    0.00694,    0.00369,    0.00201,    0.00155,    0.00143,    0.12029,    0.00138,    0.00134,    0.00133,    0.00137,    0.00138,    0.00152,    0.00186,    0.00370,    0.01187,    0.00338,    0.00300,    0.00346,    0.00392,    0.00423,    0.01258,    0.00414,    0.00150,    0.00133,    0.00130,    0.00122,    0.00123,    0.00128,    0.00143,    0.00657,    0.00570,    0.00400,    0.00417,    0.00473,    0.00667,    0.00708,    0.00134,    0.00118,    0.00112,    0.00112,
    0.00126,    0.00381,    0.00384,    0.00397,    0.00410,    0.00404,    0.00386,    0.00297,    0.00264,    0.00287,    0.00374,    0.00399,    0.00415,    0.00443,    0.00454,    0.00440,    0.00412,    0.00407,    0.00372,    0.00280,    0.00224,    0.00204,    0.00203,    0.00212,    0.00224,    0.00274,    0.00363,    0.00399,    0.00437,    0.00505,    0.00591,    0.00623,    0.00585,    0.00508,    0.00445,    0.00403,    0.00375,    0.00265,    0.00206,    0.00186,    0.00174,
    0.00179,    0.00179,    0.00186,    0.00213,    0.00253,    0.00362,    0.00412,    0.00504,    0.00669,    0.00901,    0.01184,    0.01213,    0.01058,    0.01005,    0.00676,    0.00508,    0.00423,    0.00368,    0.00246,    0.00197,    0.00170,    0.00160,    0.00152,    0.00154,    0.00157,    0.00162,    0.00169,    0.00185,    0.00239,    0.00358,    0.00483,    0.00779,    0.01214,    0.01484,    0.01302,    0.01240,    0.01422,    0.01505,    0.01218,    0.00796,    0.00490,
    0.00360,    0.00218,    0.00171,    0.00153,    0.00143,    0.00143,    0.00133,    0.00140,    0.00143,    0.00150,    0.00168,    0.00212,    0.00348,    0.00674,    0.01331,    0.00976,    0.00379,    0.00263,    0.00296,    0.00308,    0.00457,    0.01126,    0.01380,    0.00697,    0.00362,    0.00185,    0.00150,    0.00138,    0.00129,    0.04454,    0.00131,    0.00132,    0.00129,    0.00138,    0.00147,    0.00184,    0.00369,    0.01168,    0.00329,    0.00281,    0.00301,
    0.00342,    0.00369,    0.01214,    0.00397,    0.00148,    0.00124,    0.00123,    0.00119,    0.00121,    0.00124,    0.00141,    0.00666,    0.00576,    0.00386,    0.00370,    0.00444,    0.00636,    0.00689,    0.00132,    0.00115,    0.00107,    0.00111,    0.00127,    0.00369,    0.00373,    0.00391,    0.00405,    0.00395,    0.00384,    0.00284,    0.00256,    0.00278,    0.00363,    0.00396,    0.00406,    0.00436,    0.00441,    0.00434,    0.00401,    0.00387,    0.00360,
    0.00273,    0.00218,    0.00206,    0.00195,    0.00205,    0.00222,    0.00280,    0.00355,    0.00394,    0.00435,    0.00495,    0.00590,    0.00627,    0.00576,    0.00502,    0.00426,    0.00392,    0.00363,    0.00253,    0.00200,    0.00175,    0.00171,    0.00169,    0.00167,    0.00176,    0.00199,    0.00251,    0.00364,    0.00403,    0.00498,    0.00681,    0.00906,    0.01170,    0.01185,    0.01094,    0.01002,    0.00686,    0.00511,    0.00420,    0.00365,    0.00236,
    0.00188,    0.00162,    0.00154,    0.00149,    0.00152,    0.00153,    0.00154,    0.00163,    0.00184,    0.00241,    0.00358,    0.00479,    0.00779,    0.01212,    0.01457,    0.01244,    0.01210,    0.01400,    0.01497,    0.01246,    0.00774,    0.00488,    0.00349,    0.00202,    0.00162,    0.00146,    0.00139,    0.00136,    0.00135,    0.00135,    0.00137,    0.00144,    0.00159,    0.00206,    0.00345,    0.00678,    0.01373,    0.00966,    0.00369,    0.00253,    0.00243,
    0.00253,    0.00409,    0.01078,    0.01312,    0.00672,    0.00348,    0.00173,    0.00143,    0.00133,    0.00125,    0.00125,    0.00125,    0.00127,    0.00127,    0.00133,    0.00144,    0.00181,    0.00369,    0.01174,    0.00339,    0.00273,    0.00246,    0.00282,    0.00330,    0.01179,    0.00387,    0.00140,    0.00124,    0.00119,    0.00116,    0.00118,    0.00125,    0.00136,    0.00672,    0.00600,    0.00384,    0.00338,    0.00405,    0.00587,    0.00682,    0.00125,
    0.00112,    0.00105,    0.00109,    0.00127,    0.00383,    0.00387,    0.00400,    0.00413,    0.00406,    0.00389,    0.00293,    0.00260,    0.00288,    0.00376,    0.00406,    0.00414,    0.00439,    0.00455,    0.00447,    0.00405,    0.00402,    0.00376,    0.00280,    0.00227,    0.00206,    0.00203,    0.00217,    0.00226,    0.00278,    0.00372,    0.00401,    0.00446,    0.00503,    0.00595,    0.00637,    0.00579,    0.00501,    0.00430,    0.00398,    0.00362,    0.00261,
    0.00206,    0.00180,    0.00174,    0.00179,    0.00179,    0.00187,    0.00206,    0.00264,    0.00378,    0.00415,    0.00508,    0.00675,    0.00902,    0.01182,    0.01231,    0.01076,    0.00990,    0.00674,    0.00505,    0.00430,    0.00369,    0.00237,    0.00189,    0.00164,    0.00161,    0.00156,    0.00157,    0.00153,    0.00163,    0.00170,    0.00193,    0.00245,    0.00367,    0.00495,    0.00797,    0.01245,    0.01515,    0.01310,    0.01260,    0.01385,    0.01467,
    0.01228,    0.00783,    0.00485,    0.00349,    0.00209,    0.00167,    0.00150,    0.00146,    0.00142,    0.00138,    0.00140,    0.00139,    0.00155,    0.00165,    0.00215,    0.00358,    0.00682,    0.01373,    0.01025,    0.00431,    0.00304,    0.00257,    0.00277,    0.00400,    0.01050,    0.01324,    0.00678,    0.00355,    0.00178,    0.00146,    0.00134,    0.00129,    0.00131,    0.00128,    0.06074,    0.00130,    0.00135,    0.00151,    0.00188,    0.00374,    0.01189,
    0.00425,    0.00334,    0.00285,    0.00284,    0.00324,    0.01183,    0.00389,    0.00136,    0.00122,    0.00120,    0.00116,    0.00122,    0.00127,    0.00139,    0.00687,    0.00652,    0.00423,    0.00382,    0.00395,    0.00578,    0.00679,    0.00127,    0.00111,    0.00110,    0.00117,    0.00131,    0.00388,    0.00406,    0.00408,    0.00418,    0.00410,    0.00402,    0.00300,    0.00271,    0.00301,    0.00379,    0.00422,    0.00425,    0.00451,    0.00451,    0.00444,
    0.00418,    0.00406,    0.00375,    0.00295,    0.00236,    0.00215,    0.00214,    0.00227,    0.00239,    0.00288,    0.00387,    0.00408,    0.00451,    0.00507,    0.00601,    0.00634,    0.00576,    0.00503,    0.00440,    0.00399,    0.00375,    0.00267,    0.00214,    0.00189,    0.00188,    0.00185,    0.00189,    0.00196,    0.00220,    0.00272,    0.00379,    0.00424,    0.00507,    0.00690,    0.00916,    0.01206,    0.01257,    0.01097,    0.01002,    0.00678,    0.00506,
    0.00426,    0.00370,    0.00249,    0.00201,    0.00174,    0.00165,    0.00161,    0.00166,    0.00166,    0.00170,    0.00188,    0.00200,    0.00263,    0.00371,    0.00499,    0.00789,    0.01283,    0.01527,    0.01418,    0.01310,    0.01479,    0.01543,    0.01244,    0.00780,    0.00484,    0.00364,    0.00218,    0.00169,    0.00157,    0.00151,    0.00144,    0.00149,    0.00147,    0.00153,    0.00158,    0.00178,    0.00224,    0.00366,    0.00680,    0.01404,    0.01088,
    0.00506,    0.00362,    0.00332,    0.00326,    0.00440,    0.01124,    0.01337,    0.00674,    0.00357,    0.00188,    0.00151,    0.00136,    0.00133,    0.00137,    0.00134,    0.00139,    0.09327,    0.00147,    0.00159,    0.00197,    0.00393,    0.01234,    0.00462,    0.00378,    0.00340,    0.00309,    0.00334,    0.01181,    0.00394,    0.00141,    0.00131,    0.00127,    0.00126,    0.00126,    0.00132,    0.00152,    0.00694,    0.00673,    0.00478,    0.00413,    0.00404,
    0.00556,    0.00664,    0.00130,    0.00113,    0.00111,    0.00118,    0.00132,    0.00409,    0.00419,    0.00436,    0.00433,    0.00429,    0.00409,    0.00330,    0.00300,    0.00323,    0.00410,    0.00427,    0.00431,    0.00457,    0.00468,    0.00451,    0.00431,    0.00423,    0.00396,    0.00316,    0.00250,    0.00234,    0.00231,    0.00245,    0.00256,    0.00315,    0.00407,    0.00424,    0.00463,    0.00502,    0.00589,    0.00620,    0.00574,    0.00500,    0.00446,
    0.00410,    0.00386,    0.00287,    0.00233,    0.00202,    0.00196,    0.00202,    0.00198,    0.00212,    0.00238,    0.00290,    0.00407,    0.00437,    0.00510,    0.00700,    0.00948,    0.01186,    0.01272,    0.01130,    0.01006,    0.00684,    0.00510,    0.00427,    0.00379,    0.00264,    0.00209,    0.00187,    0.00176,    0.00171,    0.00184,    0.00176,    0.00181,    0.00192,    0.00215,    0.00279,    0.00390,    0.00507,    0.00796,    0.01256,    0.01555,    0.01510,
    0.01429,    0.01564,    0.01551,    0.01251,    0.00769,    0.00491,    0.00367,    0.00228,    0.00173,    0.00166,    0.00155,    0.00158,    0.00153,    0.00156,    0.00158,    0.00175,    0.00195,    0.00241,    0.00383,    0.00687,    0.01384,    0.01166,    0.00630,    0.00424,    0.00393,    0.00387,    0.00554,    0.01158,    0.01358,    0.00672,    0.00362,    0.00192,    0.00162,    0.00146,    0.00141,    0.00143,    0.00142,    0.00142,    0.00145,    0.19614,    0.00168,
    0.00211,    0.00400,    0.01303,    0.00506,    0.00417,    0.00393,    0.00366,    0.00359,    0.01188,    0.00394,    0.00151,    0.00137,    0.00128,    0.00130,    0.00132,    0.00140,    0.00163,    0.00715,    0.00682,    0.00507,    0.00455,    0.00433,    0.00528,    0.00638,    0.00132,    0.00121,    0.00120,    0.00124,    0.00142,    0.00432,    0.00440,    0.00443,    0.00442,    0.00450,    0.00443,    0.00347,    0.00321,    0.00349,    0.00427,    0.00459,    0.00445,
    0.00463,    0.00469,    0.00457,    0.00441,    0.00435,    0.00424,    0.00338,    0.00274,    0.00255,    0.00254,    0.00261,    0.00278,    0.00340,    0.00430,    0.00446,    0.00461,    0.00500,    0.00573,    0.00630,    0.00568,    0.00503,    0.00452,    0.00427,    0.00415,    0.00314,    0.00248,    0.00221,    0.00217,    0.00215,    0.00219,    0.00226,    0.00256,    0.00320,    0.00437,    0.00446,    0.00510,    0.00678,    0.00934,    0.01177,    0.01253,    0.01117,
    0.00987,    0.00677,    0.00510,    0.00446,    0.00414,    0.00279,    0.00236,    0.00209,    0.00186,    0.00180,    0.00190,    0.00188,    0.00196,    0.00209,    0.00236,    0.00306,    0.00420,    0.00510,    0.00773,    0.01253,    0.01586,    0.01639,    0.01559,    0.01611,    0.01575,    0.01236,    0.00760,    0.00496,    0.00392,    0.00251,    0.00198,    0.00178,    0.00171,    0.00167,    0.00169,    0.00171,    0.00171,    0.00188,    0.00206,    0.00266,    0.00407,
    0.00689,    0.01349,    0.01286,    0.00785,    0.00546,    0.00465,    0.00487,    0.00731,    0.01272,    0.01375,    0.00667,    0.00374,    0.00218,    0.00168,    0.00155,    0.00158,    0.00152,    0.00150,    0.00152,    0.00157,    0.00163,    0.27203,    0.00228,    0.00421,    0.01327,    0.00554,    0.00450,    0.00442,    0.00397,    0.00399,    0.01210,    0.00405,    0.00158,    0.00145,    0.00139,    0.00142,    0.00142,    0.00150,    0.00172,    0.00686,    0.00691,
    0.00501,    0.00458,    0.00456,    0.00510,    0.00601,    0.00138,    0.00123,    0.00120,    0.00129,    0.00148,    0.00474,    0.00481,    0.00470,    0.00474,    0.00481,    0.00479,    0.00419,    0.00384,    0.00412,    0.00473,    0.00474,    0.00454,    0.00468,    0.00465,    0.00466,    0.00458,    0.00474,    0.00469,    0.00400,    0.00326,    0.00313,    0.00300,    0.00317,    0.00341,    0.00397,    0.00480,    0.00465,    0.00469,    0.00472,    0.00520,    0.00554,
    0.00513,    0.00475,    0.00446,    0.00455,    0.00464,    0.00369,    0.00310,    0.00268,    0.00261,    0.00261,    0.00262,    0.00275,    0.00315,    0.00375,    0.00475,    0.00460,    0.00496,    0.00595,    0.00871,    0.01061,    0.01140,    0.01065,    0.00886,    0.00605,    0.00492,    0.00464,    0.00463,    0.00346,    0.00288,    0.00246,    0.00225,    0.00212,    0.00222,    0.00220,    0.00234,    0.00249,    0.00281,    0.00360,    0.00453,    0.00515,    0.00700,
    0.01151,    0.01550,    0.01676,    0.01662,    0.01694,    0.01573,    0.01134,    0.00672,    0.00501,    0.00438,    0.00298,    0.00239,    0.00210,    0.00202,    0.00197,    0.00190,    0.00193,    0.00203,    0.00219,    0.00243,    0.00317,    0.00458,    0.00658,    0.01221,    0.01496,    0.01204,    0.00924,    0.00798,    0.00912,    0.01140,    0.01464,    0.01216,    0.00637,    0.00423,    0.00259,    0.00205,    0.00188,    0.00180,    0.00171,    0.00174,    0.00178,
    0.00181,    0.00187,    0.00215,    0.46763,    0.00447,    0.01346,    0.00722,    0.00488,    0.00450,    0.00442,    0.00626,    0.01260,    0.00425,    0.00187,    0.00166,    0.00153,    0.00149,    0.00157,    0.00171,    0.00208,    0.00641,    0.00685,    0.00499,    0.00473,    0.00463,    0.00517,    0.00565,    0.00158,    0.00140,    0.00137,    0.00141,    0.00157,    0.00295,    0.00287,    0.00275,    0.00276,    0.00287,    0.00298,    0.00273,    0.00259,    0.00274,
    0.00288,    0.00276,    0.00252,    0.00244,    0.00233,    0.00239,    0.00256,    0.00273,    0.00292,    0.00272,    0.00242,    0.00226,    0.00221,    0.00230,    0.00243,    0.00266,    0.00295,    0.00270,    0.00244,    0.00229,    0.00236,    0.00257,    0.00234,    0.00225,    0.00244,    0.00268,    0.00291,    0.00255,    0.00224,    0.00205,    0.00206,    0.00199,    0.00197,    0.00208,    0.00232,    0.00257,    0.00286,    0.00261,    0.00238,    0.00279,    0.00426,
    0.00544,    0.00592,    0.00551,    0.00438,    0.00275,    0.00243,    0.00268,    0.00289,    0.00243,    0.00221,    0.00195,    0.00180,    0.00173,    0.00181,    0.00184,    0.00184,    0.00195,    0.00218,    0.00251,    0.00284,    0.00272,    0.00328,    0.00617,    0.00870,    0.00937,    0.00978,    0.00951,    0.00844,    0.00588,    0.00321,    0.00265,    0.00279,    0.00230,    0.00192,    0.00167,    0.00162,    0.00158,    0.00156,    0.00158,    0.00162,    0.00176,
    0.00195,    0.00231,    0.00276,    0.00318,    0.00633,    0.00925,    0.00905,    0.00824,    0.00811,    0.00833,    0.00879,    0.00915,    0.00637,    0.00306,    0.00270,    0.00199,    0.00167,    0.00149,    0.00144,    0.00140,    0.00139,    0.00142,    0.00145,    0.00150,    0.00167,    0.00210,    2.18328,    0.00773,    0.00771,    0.00657,    0.00669,    0.00660,    0.00754,    0.00735,    0.00261,    0.00163,    0.00133,    0.00129,    0.00123,    0.00129,    0.00137,
    0.00162,    0.00392,    0.00693,    0.00614,    0.00608,    0.00606,    0.00632,    0.00369,    0.00118,    0.00109,    0.00107,    0.00111,    0.00119,    0.00898,    0.00888,    0.00746,    0.00667,    0.00768,    0.00899,    0.00895,    0.00865,    0.00882,    0.00887,    0.00707,    0.00520,    0.00431,    0.00359,    0.00412,    0.00557,    0.00724,    0.00883,    0.00859,    0.00821,    0.00820,    0.00807,    0.00823,    0.00823,    0.00857,    0.00887,    0.00657,    0.00416,
    0.00227,    0.00134,    0.00097,    0.00116,    0.00222,    0.00400,    0.00652,    0.00873,    0.00850,    0.00809,    0.00770,    0.00744,    0.00766,    0.00759,    0.00774,    0.00810,    0.00859,    0.00860,    0.00572,    0.00289,    0.00095,    0.00112,    0.00144,    0.00161,    0.00146,    0.00108,    0.00101,    0.00277,    0.00584,    0.00849,    0.00822,    0.00768,    0.00737,    0.00711,    0.00709,    0.00703,    0.00695,    0.00717,    0.00750,    0.00772,    0.00839,
    0.00821,    0.00457,    0.00124,    0.00163,    0.00241,    0.00283,    0.00291,    0.00271,    0.00236,    0.00158,    0.00119,    0.00423,    0.00810,    0.00796,    0.00725,    0.00664,    0.00664,    0.00665,    0.00645,    0.00657,    0.00663,    0.00691,    0.00726,    0.00804,    0.00751,    0.00279,    0.00170,    0.00293,    0.00316,    0.00327,    0.00338,    0.00325,    0.00327,    0.00280,    0.00174,    0.00268,    0.00761,    0.00726,    0.00657,    0.00641,    0.00622,
    0.00637,    0.00627,    0.00638,    0.00630,    0.00653,    0.00682,    0.00741,    0.00605,    2.78641,    0.00316,    0.00321,    0.00319,    0.00316,    0.00323,    0.00229,    0.00614,    0.00648,    0.00586,    0.00592,    0.00596,    0.00585,    0.00600,    0.00654,    0.00465,    0.00300,    0.00292,    0.00293,    0.00293,    0.00297,    0.00437,    0.00544,    0.00543,    0.00534,    0.00553,    0.00555,    0.01451,    0.01424,    0.01257,    0.01133,    0.01262,    0.01450,
    0.01223,    0.01076,    0.01182,    0.01388,    0.01187,    0.00890,    0.00745,    0.00616,    0.00678,    0.00886,    0.01140,    0.01374,    0.01137,    0.00825,    0.00724,    0.00706,    0.00752,    0.00841,    0.01135,    0.01377,    0.01066,    0.00703,    0.00393,    0.00249,    0.00173,    0.00217,    0.00396,    0.00665,    0.01040,    0.01341,    0.00999,    0.00686,    0.00585,    0.00553,    0.00551,    0.00573,    0.00622,    0.00744,    0.01024,    0.01369,    0.00916,
    0.00492,    0.00171,    0.00205,    0.00257,    0.00290,    0.00266,    0.00200,    0.00187,    0.00495,    0.00988,    0.01303,    0.00897,    0.00611,    0.00495,    0.00476,    0.00473,    0.00497,    0.00479,    0.00511,    0.00556,    0.00639,    0.00952,    0.01231,    0.00784,    0.00228,    0.00295,    0.00430,    0.00482,    0.00491,    0.00471,    0.00417,    0.00282,    0.00213,    0.00706,    0.01216,    0.00695,    0.00481,    0.00452,    0.00431,    0.00441,    0.00440,
    0.00455,    0.00456,    0.00468,    0.00545,    0.00748,    0.01126,    0.00473,    0.00304,    0.00485,    0.00500,    0.00486,    0.00469,    0.00477,    0.00496,    0.00472,    0.00306,    0.00419,    0.01058,    0.00538,    0.00410,    0.00405,    0.00401,    0.00423,    0.00424,    0.00427,    0.00439,    0.00446,    0.00475,    0.00618,    0.00781,    0.00393,    0.61481,    0.00399,    0.00386,    0.00391,    0.00432,    0.00379,    0.00723,    0.00361,    0.00384,    0.00400,
    0.00412,    0.00425,    0.00421,    0.00465,    0.00571,    0.00374,    0.00321,    0.00319,    0.00312,    0.00343,    0.00438,    0.00375,    0.00379,    0.00384,    0.00411,    0.00451,    0.01435,    0.01402,    0.01280,    0.01146,    0.01297,    0.01433,    0.00947,    0.00771,    0.00910,    0.01377,    0.01254,    0.00895,    0.00789,    0.00621,    0.00700,    0.00877,    0.01172,    0.01363,    0.00875,    0.00490,    0.00441,    0.00453,    0.00457,    0.00519,    0.00853,
    0.01345,    0.01079,    0.00706,    0.00411,    0.00270,    0.00175,    0.00240,    0.00405,    0.00671,    0.01048,    0.01291,    0.00689,    0.00392,    0.00401,    0.00388,    0.00419,    0.00414,    0.00431,    0.00452,    0.00718,    0.01320,    0.00928,    0.00500,    0.00180,    0.00213,    0.00266,    0.00290,    0.00274,    0.00213,    0.00203,    0.00510,    0.00989,    0.01251,    0.00584,    0.00353,    0.00346,    0.00371,    0.00395,    0.00414,    0.00383,    0.00408,
    0.00427,    0.00406,    0.00633,    0.01181,    0.00801,    0.00240,    0.00301,    0.00433,    0.00477,    0.00483,    0.00472,    0.00430,    0.00290,    0.00229,    0.00732,    0.01110,    0.00402,    0.00336,    0.00357,    0.00354,    0.00379,    0.00390,    0.00378,    0.00390,    0.00377,    0.00405,    0.00496,    0.01025,    0.00473,    0.00308,    0.00461,    0.00462,    0.00429,    0.00410,    0.00424,    0.00452,    0.00451,    0.00322,    0.00434,    0.00968,    0.00350,
    0.00304,    0.00334,    0.00347,    0.00379,    0.00395,    0.00390,    0.00397,    0.00389,    0.00412,    0.00422,    0.00679,    0.00399,    0.00383,    0.44431,    0.00311,    0.00316,    0.00366,    0.00371,    0.00630,    0.00315,    0.00340,    0.00360,    0.00376,    0.00398,    0.00394,    0.00408,    0.00525,    0.00302,    0.00251,    0.00244,    0.00250,    0.00286,    0.00442,    0.00361,    0.00355,    0.00363,    0.00396,    0.00449,    0.01363,    0.01372,    0.01249,
    0.01133,    0.01261,    0.01372,    0.00852,    0.00619,    0.00793,    0.01333,    0.01218,    0.00869,    0.00758,    0.00628,    0.00666,    0.00847,    0.01165,    0.01323,    0.00769,    0.00400,    0.00363,    0.00372,    0.00358,    0.00389,    0.00724,    0.01263,    0.01059,    0.00674,    0.00419,    0.00273,    0.00176,    0.00234,    0.00413,    0.00668,    0.01042,    0.01244,    0.00598,    0.00353,    0.00352,    0.00337,    0.00363,    0.00353,    0.00349,    0.00357,
    0.00574,    0.01248,    0.00896,    0.00490,    0.00180,    0.00214,    0.00261,    0.00292,    0.00264,    0.00215,    0.00204,    0.00513,    0.00993,    0.01233,    0.00514,    0.00326,    0.00331,    0.00334,    0.00347,    0.00345,    0.00330,    0.00341,    0.00353,    0.00331,    0.00509,    0.01114,    0.00760,    0.00243,    0.00294,    0.00421,    0.00457,    0.00474,    0.00467,    0.00414,    0.00291,    0.00232,    0.00740,    0.01092,    0.00383,    0.00344,    0.00330,
    0.00317,    0.00342,    0.00319,    0.00324,    0.00320,    0.00310,    0.00336,    0.00391,    0.00928,    0.00458,    0.00307,    0.00459,    0.00439,    0.00392,    0.00382,    0.00394,    0.00431,    0.00443,    0.00318,    0.00440,    0.00946,    0.00344,    0.00315,    0.00320,    0.00305,    0.00333,    0.00327,    0.00316,    0.00327,    0.00319,    0.00341,    0.00327,    0.00610,    0.00386,    0.00346,    0.00282,    0.35917,    0.00286,    0.00340,    0.00371,    0.00616,
    0.00331,    0.00332,    0.00318,    0.00314,    0.00315,    0.00326,    0.00324,    0.00479,    0.00275,    0.00225,    0.00215,    0.00220,    0.00265,    0.00467,    0.00391,    0.00338,    0.00302,    0.00322,    0.00383,    0.01433,    0.01402,    0.01261,    0.01158,    0.01277,    0.01460,    0.00968,    0.00757,    0.00903,    0.01359,    0.01205,    0.00880,    0.00773,    0.00631,    0.00695,    0.00898,    0.01187,    0.01394,    0.00903,    0.00525,    0.00463,    0.00443,
    0.00440,    0.00487,    0.00817,    0.01298,    0.01057,    0.00669,    0.00415,    0.00263,    0.00180,    0.00230,    0.00414,    0.00693,    0.01068,    0.01345,    0.00724,    0.00446,    0.00420,    0.00414,    0.00409,    0.00407,    0.00380,    0.00397,    0.00667,    0.01265,    0.00874,    0.00490,    0.00178,    0.00214,    0.00264,    0.00294,    0.00274,    0.00214,    0.00206,    0.00525,    0.01020,    0.01297,    0.00665,    0.00418,    0.00391,    0.00390,    0.00410,
    0.00417,    0.00381,    0.00374,    0.00369,    0.00360,    0.00578,    0.01124,    0.00767,    0.00235,    0.00296,    0.00426,    0.00470,    0.00486,    0.00478,    0.00420,    0.00293,    0.00228,    0.00740,    0.01190,    0.00505,    0.00396,    0.00409,    0.00369,    0.00400,    0.00388,    0.00366,    0.00349,    0.00327,    0.00342,    0.00439,    0.00951,    0.00459,    0.00312,    0.00454,    0.00443,    0.00421,    0.00414,    0.00427,    0.00453,    0.00463,    0.00319,
    0.00463,    0.01023,    0.00407,    0.00404,    0.00393,    0.00375,    0.00395,    0.00393,    0.00353,    0.00342,    0.00331,    0.00326,    0.00331,    0.00602,    0.00375,    0.00371,    0.00312,    0.00307,    0.44778,    0.00373,    0.00378,    0.00687,    0.00406,    0.00386,    0.00392,    0.00388,    0.00362,    0.00335,    0.00305,    0.00466,    0.00287,    0.00248,    0.00242,    0.00250,    0.00296,    0.00497,    0.00470,    0.00401,    0.00369,    0.00339,    0.00357,
    0.01440,    0.01439,    0.01269,    0.01137,    0.01271,    0.01454,    0.01201,    0.01050,    0.01192,    0.01388,    0.01175,    0.00877,    0.00733,    0.00626,    0.00672,    0.00885,    0.01167,    0.01399,    0.01157,    0.00838,    0.00745,    0.00705,    0.00746,    0.00813,    0.01090,    0.01353,    0.01061,    0.00691,    0.00387,    0.00248,    0.00174,    0.00219,    0.00392,    0.00676,    0.01069,    0.01380,    0.01043,    0.00723,    0.00601,    0.00570,    0.00548,
    0.00551,    0.00590,    0.00721,    0.00998,    0.01321,    0.00896,    0.00477,    0.00167,    0.00207,    0.00255,    0.00282,    0.00260,    0.00203,    0.00191,    0.00488,    0.00991,    0.01365,    0.00938,    0.00642,    0.00529,    0.00497,    0.00483,    0.00474,    0.00478,    0.00480,    0.00511,    0.00599,    0.00918,    0.01187,    0.00762,    0.00227,    0.00287,    0.00428,    0.00481,    0.00496,    0.00473,    0.00423,    0.00291,    0.00218,    0.00733,    0.01272,
    0.00764,    0.00551,    0.00475,    0.00441,    0.00451,    0.00444,    0.00443,    0.00429,    0.00429,    0.00477,    0.00706,    0.01065,    0.00442,    0.00299,    0.00477,    0.00494,    0.00473,    0.00475,    0.00488,    0.00504,    0.00479,    0.00308,    0.00447,    0.01152,    0.00625,    0.00487,    0.00452,    0.00424,    0.00443,    0.00423,    0.00410,    0.00405,    0.00401,    0.00393,    0.00539,    0.00696,    0.00386,    0.00436,    0.00392,    0.00390,    0.00399,
    0.60777,    0.00381,    0.00795,    0.00475,    0.00437,    0.00416,    0.00415,    0.00398,    0.00377,    0.00367,    0.00459,    0.00347,    0.00322,    0.00325,    0.00327,    0.00361,    0.00540,    0.00468,    0.00427,    0.00393,    0.00374,    0.00362,    0.00908,    0.00900,    0.00742,    0.00664,    0.00768,    0.00914,    0.00887,    0.00866,    0.00879,    0.00881,    0.00708,    0.00513,    0.00427,    0.00369,    0.00405,    0.00548,    0.00701,    0.00884,    0.00866,
    0.00821,    0.00803,    0.00812,    0.00828,    0.00841,    0.00870,    0.00870,    0.00647,    0.00417,    0.00222,    0.00131,    0.00102,    0.00116,    0.00221,    0.00403,    0.00654,    0.00871,    0.00874,    0.00796,    0.00779,    0.00749,    0.00746,    0.00756,    0.00774,    0.00805,    0.00850,    0.00847,    0.00563,    0.00295,    0.00092,    0.00108,    0.00137,    0.00163,    0.00149,    0.00110,    0.00100,    0.00277,    0.00593,    0.00848,    0.00826,    0.00783,
    0.00721,    0.00698,    0.00687,    0.00712,    0.00698,    0.00712,    0.00730,    0.00756,    0.00838,    0.00812,    0.00465,    0.00121,    0.00163,    0.00240,    0.00280,    0.00297,    0.00280,    0.00244,    0.00160,    0.00117,    0.00434,    0.00819,    0.00787,    0.00721,    0.00678,    0.00654,    0.00660,    0.00651,    0.00642,    0.00658,    0.00674,    0.00715,    0.00778,    0.00763,    0.00264,    0.00163,    0.00289,    0.00319,    0.00329,    0.00332,    0.00333,
    0.00322,    0.00288,    0.00173,    0.00271,    0.00767,    0.00751,    0.00672,    0.00637,    0.00615,    0.00623,    0.00630,    0.00609,    0.00612,    0.00640,    0.00662,    0.00735,    0.00592,    0.00230,    0.00320,    0.00321,    0.00317,    0.00314,    0.00320,    2.87104,    0.00618,    0.00643,    0.00595,    0.00586,    0.00579,    0.00586,    0.00591,    0.00641,    0.00460,    0.00290,    0.00297,    0.00294,    0.00296,    0.00301,    0.00456,    0.00562,    0.00543,
    0.00530,    0.00539,    0.00550,    0.00302,    0.00300,    0.00268,    0.00272,    0.00283,    0.00299,    0.00276,    0.00258,    0.00271,    0.00292,    0.00277,    0.00252,    0.00247,    0.00239,    0.00244,    0.00252,    0.00277,    0.00295,    0.00274,    0.00243,    0.00228,    0.00221,    0.00231,    0.00242,    0.00263,    0.00289,    0.00271,    0.00242,    0.00223,    0.00243,    0.00251,    0.00235,    0.00225,    0.00242,    0.00264,    0.00289,    0.00255,    0.00224,
    0.00211,    0.00202,    0.00197,    0.00202,    0.00208,    0.00227,    0.00255,    0.00280,    0.00259,    0.00241,    0.00270,    0.00427,    0.00531,    0.00600,    0.00558,    0.00434,    0.00274,    0.00242,    0.00266,    0.00292,    0.00243,    0.00210,    0.00195,    0.00179,    0.00171,    0.00175,    0.00173,    0.00188,    0.00193,    0.00209,    0.00250,    0.00281,    0.00267,    0.00324,    0.00616,    0.00877,    0.00944,    0.00971,    0.00947,    0.00850,    0.00594,
    0.00323,    0.00263,    0.00285,    0.00237,    0.00195,    0.00170,    0.00161,    0.00155,    0.00156,    0.00154,    0.00161,    0.00176,    0.00192,    0.00225,    0.00261,    0.00316,    0.00642,    0.00922,    0.00885,    0.00839,    0.00819,    0.00823,    0.00904,    0.00911,    0.00662,    0.00310,    0.00272,    0.00209,    0.00175,    0.00158,    0.00144,    0.00139,    0.00141,    0.00143,    0.00145,    0.00149,    0.00167,    0.00205,    0.00254,    0.00764,    0.00754,
    0.00660,    0.00652,    0.00680,    0.00761,    0.00760,    2.13041,    0.00165,    0.00138,    0.00129,    0.00127,    0.00126,    0.00138,    0.00159,    0.00362,    0.00649,    0.00601,    0.00587,    0.00613,    0.00673,    0.00386,    0.00124,    0.00112,    0.00110,    0.00109,    0.00119,    0.00344,    0.00341,    0.00344,    0.00345,    0.00352,    0.00346,    0.00281,    0.00257,    0.00276,    0.00329,    0.00344,    0.00330,    0.00349,    0.00358,    0.00348,    0.00336,
    0.00336,    0.00336,    0.00274,    0.00228,    0.00209,    0.00204,    0.00206,    0.00221,    0.00261,    0.00323,    0.00329,    0.00341,    0.00375,    0.00440,    0.00459,    0.00432,    0.00386,    0.00353,    0.00335,    0.00327,    0.00258,    0.00213,    0.00185,    0.00178,    0.00174,    0.00172,    0.00182,    0.00205,    0.00236,    0.00310,    0.00328,    0.00377,    0.00505,    0.00720,    0.00900,    0.00933,    0.00860,    0.00753,    0.00522,    0.00394,    0.00355,
    0.00328,    0.00237,    0.00195,    0.00172,    0.00158,    0.00149,    0.00150,    0.00155,    0.00160,    0.00169,    0.00181,    0.00230,    0.00305,    0.00368,    0.00580,    0.00926,    0.01196,    0.01179,    0.01148,    0.01264,    0.01235,    0.00978,    0.00588,    0.00392,    0.00325,    0.00218,    0.00168,    0.00150,    0.00144,    0.00140,    0.00136,    0.00134,    0.00138,    0.00147,    0.00155,    0.00192,    0.00281,    0.00496,    0.00985,    0.00927,    0.00566,
    0.00457,    0.00452,    0.00490,    0.00666,    0.01057,    0.01047,    0.00518,    0.00317,    0.00193,    0.00150,    0.00137,    0.00130,    0.00127,    0.00129,    0.00124,    0.00126,    0.00134,    0.00142,    0.00164,    0.00287,    0.00920,    0.00379,    0.00396,    0.00425,    0.00444,    0.00504,    0.01022,    0.00340,    0.26606,    0.00121,    0.00114,    0.00111,    0.00113,    0.00117,    0.00128,    0.00451,    0.00462,    0.00447,    0.00452,    0.00484,    0.00609,
    0.00553,    0.00121,    0.00106,    0.00101,    0.00101,    0.00110,    0.00306,    0.00306,    0.00320,    0.00333,    0.00321,    0.00314,    0.00245,    0.00224,    0.00240,    0.00291,    0.00316,    0.00327,    0.00345,    0.00359,    0.00349,    0.00329,    0.00325,    0.00304,    0.00242,    0.00196,    0.00183,    0.00178,    0.00184,    0.00192,    0.00223,    0.00279,    0.00309,    0.00344,    0.00388,    0.00451,    0.00478,    0.00456,    0.00393,    0.00346,    0.00317,
    0.00298,    0.00221,    0.00180,    0.00158,    0.00154,    0.00151,    0.00152,    0.00157,    0.00175,    0.00205,    0.00278,    0.00314,    0.00382,    0.00520,    0.00691,    0.00924,    0.00937,    0.00832,    0.00794,    0.00540,    0.00400,    0.00343,    0.00302,    0.00208,    0.00173,    0.00149,    0.00142,    0.00135,    0.00138,    0.00136,    0.00136,    0.00144,    0.00158,    0.00192,    0.00271,    0.00363,    0.00589,    0.00923,    0.01131,    0.01008,    0.01026,
    0.01132,    0.01172,    0.00979,    0.00621,    0.00390,    0.00295,    0.00189,    0.00143,    0.00136,    0.00125,    0.00125,    0.00126,    0.00124,    0.00124,    0.00129,    0.00139,    0.00169,    0.00258,    0.00495,    0.01014,    0.00732,    0.00344,    0.00322,    0.00380,    0.00380,    0.00455,    0.00935,    0.01068,    0.00537,    0.00297,    0.00167,    0.00134,    0.00126,    0.00116,    0.00117,    0.00118,    0.00115,    0.00112,    0.00115,    0.00121,    0.00145,
    0.00273,    0.00869,    0.00304,    0.00321,    0.00383,    0.00418,    0.00441,    0.01004,    0.00324,    0.00129,    0.16343,    0.00107,    0.00104,    0.00103,    0.00105,    0.00113,    0.00511,    0.00495,    0.00419,    0.00439,    0.00502,    0.00645,    0.00586,    0.00113,    0.00097,    0.00091,    0.00097,    0.00103,    0.00284,    0.00282,    0.00300,    0.00311,    0.00308,    0.00293,    0.00222,    0.00198,    0.00217,    0.00278,    0.00301,    0.00311,    0.00335,
    0.00345,    0.00345,    0.00318,    0.00301,    0.00285,    0.00215,    0.00170,    0.00162,    0.00156,    0.00165,    0.00171,    0.00206,    0.00263,    0.00298,    0.00333,    0.00385,    0.00452,    0.00484,    0.00455,    0.00391,    0.00333,    0.00305,    0.00275,    0.00195,    0.00161,    0.00148,    0.00138,    0.00141,    0.00137,    0.00142,    0.00156,    0.00189,    0.00271,    0.00301,    0.00382,    0.00529,    0.00660,    0.00880,    0.00917,    0.00808,    0.00783,
    0.00528,    0.00403,    0.00332,    0.00277,    0.00185,    0.00153,    0.00133,    0.00125,    0.00124,    0.00126,    0.00118,    0.00128,    0.00132,    0.00144,    0.00177,    0.00255,    0.00362,    0.00588,    0.00912,    0.01058,    0.00897,    0.00894,    0.01003,    0.01110,    0.00929,    0.00612,    0.00389,    0.00272,    0.00168,    0.00132,    0.00120,    0.00112,    0.00111,    0.00110,    0.00109,    0.00109,    0.00116,    0.00124,    0.00155,    0.00254,    0.00509,
    0.00986,    0.00647,    0.00250,    0.00238,    0.00284,    0.00298,    0.00331,    0.00816,    0.01029,    0.00527,    0.00272,    0.00144,    0.00121,    0.00111,    0.00107,    0.00102,    0.00105,    0.00103,    0.00106,    0.00107,    0.00112,    0.00132,    0.00273,    0.00847,    0.00268,    0.00260,    0.00308,    0.00335,    0.00345,    0.00963,    0.00308,    0.00113,    0.00102,    0.06097,    0.00096,    0.00097,    0.00097,    0.00102,    0.00545,    0.00537,    0.00376,
    0.00380,    0.00451,    0.00629,    0.00572,    0.00106,    0.00092,    0.00088,    0.00090,    0.00099,    0.00274,    0.00277,    0.00286,    0.00302,    0.00289,    0.00280,    0.00205,    0.00180,    0.00200,    0.00264,    0.00291,    0.00302,    0.00325,    0.00336,    0.00338,    0.00308,    0.00288,    0.00265,    0.00198,    0.00158,    0.00149,    0.00144,    0.00148,    0.00160,    0.00194,    0.00257,    0.00293,    0.00336,    0.00386,    0.00440,    0.00481,    0.00450,
    0.00383,    0.00321,    0.00287,    0.00262,    0.00183,    0.00145,    0.00134,    0.00127,    0.00128,    0.00126,    0.00135,    0.00146,    0.00178,    0.00264,    0.00304,    0.00386,    0.00526,    0.00643,    0.00850,    0.00888,    0.00772,    0.00762,    0.00521,    0.00401,    0.00312,    0.00266,    0.00171,    0.00137,    0.00120,    0.00114,    0.00112,    0.00113,    0.00113,    0.00117,    0.00122,    0.00136,    0.00171,    0.00256,    0.00367,    0.00599,    0.00904,
    0.01039,    0.00836,    0.00804,    0.00916,    0.01065,    0.00906,    0.00607,    0.00372,    0.00253,    0.00147,    0.00120,    0.00109,    0.00105,    0.00105,    0.00101,    0.00102,    0.00108,    0.00111,    0.00118,    0.00150,    0.00256,    0.00511,    0.00985,    0.00637,    0.00231,    0.00192,    0.00187,    0.00198,    0.00245,    0.00690,    0.00974,    0.00514,    0.00259,    0.00133,    0.00108,    0.00098,    0.00097,    0.00096,    0.00098,    0.00095,    0.00098,
    0.00099,    0.00105,    0.00132,    0.00276,    0.00843,    0.00277,    0.00238,    0.00216,    0.00239,    0.00266,    0.00900,    0.00293,    0.00105,    0.00094,    0.00091,    0.01149,    0.00090,    0.00093,    0.00103,    0.00551,    0.00556,    0.00365,    0.00330,    0.00383,    0.00554,    0.00542,    0.00098,    0.00086,    0.00083,    0.00084,    0.00097,    0.00282,    0.00286,    0.00305,    0.00309,    0.00304,    0.00289,    0.00218,    0.00198,    0.00217,    0.00281,
    0.00308,    0.00314,    0.00339,    0.00343,    0.00344,    0.00312,    0.00298,    0.00275,    0.00207,    0.00170,    0.00163,    0.00156,    0.00163,    0.00176,    0.00207,    0.00277,    0.00307,    0.00341,    0.00395,    0.00450,    0.00493,    0.00448,    0.00389,    0.00323,    0.00293,    0.00263,    0.00190,    0.00154,    0.00143,    0.00138,    0.00137,    0.00142,    0.00148,    0.00162,    0.00196,    0.00278,    0.00316,    0.00395,    0.00535,    0.00659,    0.00885,
    0.00921,    0.00812,    0.00766,    0.00516,    0.00394,    0.00319,    0.00267,    0.00176,    0.00143,    0.00128,    0.00121,    0.00123,    0.00124,    0.00126,    0.00130,    0.00137,    0.00148,    0.00188,    0.00273,    0.00382,    0.00612,    0.00956,    0.01112,    0.00918,    0.00890,    0.00963,    0.01077,    0.00908,    0.00595,    0.00370,    0.00257,    0.00157,    0.00124,    0.00115,    0.00110,    0.00112,    0.00112,    0.00112,    0.00113,    0.00120,    0.00134,
    0.00165,    0.00269,    0.00530,    0.01036,    0.00717,    0.00338,    0.00286,    0.00253,    0.00244,    0.00260,    0.00704,    0.00978,    0.00506,    0.00260,    0.00133,    0.00111,    0.00105,    0.00102,    0.00102,    0.00105,    0.00102,    0.00107,    0.00112,    0.00120,    0.00145,    0.00292,    0.00889,    0.00392,    0.00337,    0.00291,    0.00266,    0.00270,    0.00885,    0.00289,    0.00106,    0.00097,    0.00097,    0.00097,    0.04332,    0.00105,    0.00116,
    0.00586,    0.00632,    0.00448,    0.00386,    0.00388,    0.00522,    0.00530,    0.00098,    0.00092,    0.00091,    0.00091,    0.00105,    0.00310,    0.00310,    0.00322,    0.00330,    0.00319,    0.00307,    0.00244,    0.00222,    0.00237,    0.00301,    0.00326,    0.00329,    0.00350,    0.00359,    0.00346,    0.00323,    0.00313,    0.00293,    0.00230,    0.00190,    0.00180,    0.00178,    0.00182,    0.00197,    0.00230,    0.00304,    0.00325,    0.00351,    0.00392,
    0.00455,    0.00483,    0.00446,    0.00383,    0.00335,    0.00303,    0.00285,    0.00210,    0.00174,    0.00158,    0.00155,    0.00152,    0.00157,    0.00165,    0.00179,    0.00219,    0.00303,    0.00331,    0.00392,    0.00536,    0.00692,    0.00922,    0.00971,    0.00840,    0.00760,    0.00513,    0.00385,    0.00322,    0.00281,    0.00192,    0.00160,    0.00139,    0.00139,    0.00135,    0.00137,    0.00138,    0.00142,    0.00152,    0.00163,    0.00208,    0.00294,
    0.00391,    0.00612,    0.00979,    0.01203,    0.01044,    0.01014,    0.01109,    0.01134,    0.00936,    0.00586,    0.00368,    0.00268,    0.00166,    0.00137,    0.00128,    0.00121,    0.00123,    0.00129,    0.00123,    0.00127,    0.00140,    0.00147,    0.00186,    0.00295,    0.00533,    0.01083,    0.00838,    0.00458,    0.00380,    0.00365,    0.00340,    0.00355,    0.00799,    0.00986,    0.00498,    0.00265,    0.00143,    0.00123,    0.00115,    0.00113,    0.00112,
    0.00117,    0.00116,    0.00120,    0.00124,    0.00132,    0.00163,    0.00310,    0.00958,    0.00458,    0.00410,    0.00381,    0.00344,    0.00310,    0.00879,    0.00289,    0.00112,    0.00102,    0.00104,    0.00106,    0.00107,    0.15637,    0.00125,    0.00605,    0.00666,    0.00488,    0.00440,    0.00418,    0.00490,    0.00505,    0.00102,    0.00095,    0.00092,    0.00098,    0.00108,    0.00340,    0.00342,    0.00347,    0.00343,    0.00342,    0.00342,    0.00284,
    0.00257,    0.00274,    0.00334,    0.00340,    0.00335,    0.00352,    0.00358,    0.00347,    0.00339,    0.00342,    0.00324,    0.00268,    0.00223,    0.00207,    0.00209,    0.00212,    0.00224,    0.00269,    0.00333,    0.00343,    0.00354,    0.00380,    0.00437,    0.00464,    0.00422,    0.00375,    0.00343,    0.00327,    0.00317,    0.00244,    0.00205,    0.00182,    0.00178,    0.00178,    0.00179,    0.00187,    0.00208,    0.00251,    0.00335,    0.00345,    0.00389,
    0.00509,    0.00701,    0.00906,    0.00943,    0.00862,    0.00744,    0.00505,    0.00383,    0.00340,    0.00311,    0.00226,    0.00187,    0.00165,    0.00160,    0.00152,    0.00155,    0.00151,    0.00162,    0.00177,    0.00195,    0.00246,    0.00323,    0.00391,    0.00586,    0.00969,    0.01217,    0.01212,    0.01176,    0.01220,    0.01222,    0.00949,    0.00564,    0.00372,    0.00290,    0.00198,    0.00159,    0.00146,    0.00142,    0.00135,    0.00139,    0.00142,
    0.00142,    0.00153,    0.00170,    0.00213,    0.00319,    0.00521,    0.01033,    0.01015,    0.00650,    0.00502,    0.00451,    0.00458,    0.00601,    0.00976,    0.01000,    0.00492,    0.00285,    0.00166,    0.00139,    0.00128,    0.00124,    0.00122,    0.00125,    0.00128,    0.00130,    0.00136,    0.00149,    0.00187,    0.00325,    0.01013,    0.00514,    0.00451,    0.00431,    0.00404,    0.00397,    0.00905,    0.00299,    0.00125,    0.00115,    0.00114,    0.00113,
    0.00115,    0.00124,    0.26608,    0.00566,    0.00628,    0.00502,    0.00452,    0.00445,    0.00454,    0.00456,    0.00112,    0.00100,    0.00102,    0.00107,    0.00121,    0.00216,    0.00215,    0.00192,    0.00178,    0.00196,    0.00211,    0.00202,    0.00193,    0.00200,    0.00214,    0.00188,    0.00155,    0.00141,    0.00130,    0.00134,    0.00157,    0.00184,    0.00208,    0.00198,    0.00181,    0.00179,    0.00181,    0.00188,    0.00190,    0.00197,    0.00210,
    0.00181,    0.00136,    0.00105,    0.00104,    0.00101,    0.00097,    0.00111,    0.00129,    0.00173,    0.00202,    0.00190,    0.00175,    0.00172,    0.00166,    0.00169,    0.00172,    0.00176,    0.00181,    0.00189,    0.00210,    0.00161,    0.00121,    0.00110,    0.00159,    0.00202,    0.00221,    0.00205,    0.00168,    0.00108,    0.00118,    0.00163,    0.00200,    0.00184,    0.00166,    0.00166,    0.00162,    0.00158,    0.00161,    0.00160,    0.00165,    0.00169,
    0.00176,    0.00184,    0.00205,    0.00153,    0.00129,    0.00222,    0.00311,    0.00338,    0.00329,    0.00331,    0.00306,    0.00216,    0.00123,    0.00145,    0.00193,    0.00174,    0.00159,    0.00156,    0.00147,    0.00148,    0.00151,    0.00155,    0.00152,    0.00156,    0.00165,    0.00185,    0.00192,    0.00145,    0.00242,    0.00317,    0.00289,    0.00274,    0.00265,    0.00264,    0.00279,    0.00300,    0.00235,    0.00134,    0.00181,    0.00159,    0.00148,
    0.00143,    0.00147,    0.00143,    0.00144,    0.00148,    0.00151,    0.00147,    0.00156,    0.00168,    0.00168,    0.00281,    0.00264,    0.00252,    0.00245,    0.00241,    0.00241,    0.00253,    0.00155,    0.00147,    0.00140,    0.00137,    0.00140,    0.00141,    0.00142,    0.00157,    0.90140,    0.00273,    0.00253,    0.00247,    0.00242,    0.00243,    0.00174,    0.00132,    0.00133,    0.00128,    0.00132,    0.00143,    0.00637,    0.00628,    0.00575,    0.00518,
    0.00575,    0.00632,    0.00499,    0.00451,    0.00497,    0.00629,    0.00543,    0.00407,    0.00346,    0.00286,    0.00307,    0.00400,    0.00515,    0.00599,    0.00462,    0.00396,    0.00399,    0.00403,    0.00404,    0.00414,    0.00477,    0.00606,    0.00492,    0.00306,    0.00177,    0.00115,    0.00075,    0.00097,    0.00176,    0.00284,    0.00461,    0.00554,    0.00417,    0.00371,    0.00376,    0.00374,    0.00386,    0.00387,    0.00395,    0.00402,    0.00460,
    0.00606,    0.00424,    0.00220,    0.00071,    0.00082,    0.00104,    0.00116,    0.00108,    0.00082,    0.00080,    0.00208,    0.00429,    0.00547,    0.00388,    0.00353,    0.00342,    0.00360,    0.00370,    0.00380,    0.00369,    0.00376,    0.00388,    0.00377,    0.00445,    0.00555,    0.00354,    0.00095,    0.00123,    0.00171,    0.00191,    0.00197,    0.00186,    0.00166,    0.00115,    0.00083,    0.00325,    0.00493,    0.00337,    0.00339,    0.00346,    0.00353,
    0.00355,    0.00361,    0.00362,    0.00368,    0.00359,    0.00375,    0.00403,    0.00509,    0.00211,    0.00122,    0.00193,    0.00194,    0.00188,    0.00183,    0.00183,    0.00183,    0.00177,    0.00119,    0.00172,    0.00413,    0.00310,    0.00312,    0.00334,    0.00334,    0.00353,    0.00365,    0.00361,    0.00367,    0.00366,    0.00371,    0.00386,    0.00403,    0.00163,    0.00177,    0.00159,    0.00154,    0.00153,    0.00158,    0.00137,    0.00289,    0.00286,
    0.00318,    0.00344,    0.00363,    0.00359,    0.00364,    0.00376,    0.00335,    0.32092,    0.00143,    0.00136,    0.00131,    0.00129,    0.00209,    0.00314,    0.00332,    0.00344,    0.00364,    0.00377,    0.00612,    0.00622,    0.00588,    0.00531,    0.00596,    0.00616,    0.00388,    0.00370,    0.00407,    0.00593,    0.00578,    0.00418,    0.00373,    0.00292,    0.00305,    0.00392,    0.00510,    0.00573,    0.00350,    0.00338,    0.00345,    0.00370,    0.00364,
    0.00363,    0.00380,    0.00568,    0.00509,    0.00316,    0.00178,    0.00132,    0.00076,    0.00104,    0.00189,    0.00295,    0.00475,    0.00488,    0.00320,    0.00303,    0.00335,    0.00344,    0.00362,    0.00370,    0.00374,    0.00361,    0.00375,    0.00589,    0.00439,    0.00226,    0.00075,    0.00082,    0.00101,    0.00111,    0.00101,    0.00083,    0.00078,    0.00214,    0.00426,    0.00493,    0.00300,    0.00286,    0.00297,    0.00334,    0.00362,    0.00361,
    0.00350,    0.00358,    0.00376,    0.00349,    0.00375,    0.00552,    0.00360,    0.00097,    0.00116,    0.00160,    0.00175,    0.00175,    0.00171,    0.00154,    0.00109,    0.00088,    0.00328,    0.00434,    0.00268,    0.00289,    0.00310,    0.00319,    0.00349,    0.00347,    0.00352,    0.00346,    0.00339,    0.00360,    0.00347,    0.00474,    0.00209,    0.00121,    0.00164,    0.00156,    0.00142,    0.00136,    0.00138,    0.00145,    0.00154,    0.00113,    0.00190,
    0.00380,    0.00267,    0.00259,    0.00299,    0.00307,    0.00342,    0.00361,    0.00356,    0.00364,    0.00361,    0.00361,    0.00351,    0.00387,    0.00146,    0.00129,    0.00113,    0.00109,    0.00103,    0.00109,    0.00126,    0.00278,    0.00255,    0.00294,    0.00327,    0.00348,    0.00368,    0.00357,    0.00361,    0.00325,    0.00114,    0.18425,    0.00091,    0.00089,    0.00091,    0.00225,    0.00298,    0.00324,    0.00340,    0.00366,    0.00389,    0.00556,
    0.00564,    0.00548,    0.00502,    0.00557,    0.00561,    0.00324,    0.00298,    0.00328,    0.00515,    0.00517,    0.00367,    0.00352,    0.00276,    0.00286,    0.00370,    0.00486,    0.00543,    0.00309,    0.00293,    0.00301,    0.00310,    0.00293,    0.00280,    0.00304,    0.00474,    0.00474,    0.00274,    0.00165,    0.00122,    0.00073,    0.00093,    0.00184,    0.00294,    0.00469,    0.00473,    0.00311,    0.00274,    0.00298,    0.00297,    0.00311,    0.00308,
    0.00304,    0.00284,    0.00304,    0.00497,    0.00402,    0.00214,    0.00072,    0.00077,    0.00093,    0.00103,    0.00093,    0.00078,    0.00077,    0.00214,    0.00432,    0.00499,    0.00312,    0.00275,    0.00271,    0.00286,    0.00310,    0.00302,    0.00281,    0.00290,    0.00301,    0.00280,    0.00298,    0.00478,    0.00320,    0.00091,    0.00105,    0.00144,    0.00153,    0.00153,    0.00156,    0.00143,    0.00103,    0.00088,    0.00340,    0.00453,    0.00289,
    0.00291,    0.00290,    0.00276,    0.00302,    0.00290,    0.00282,    0.00275,    0.00271,    0.00282,    0.00282,    0.00396,    0.00183,    0.00109,    0.00145,    0.00128,    0.00116,    0.00110,    0.00115,    0.00127,    0.00144,    0.00111,    0.00207,    0.00401,    0.00288,    0.00271,    0.00284,    0.00272,    0.00305,    0.00301,    0.00277,    0.00289,    0.00289,    0.00287,    0.00275,    0.00310,    0.00128,    0.00100,    0.00084,    0.00078,    0.00080,    0.00100,
    0.00123,    0.00306,    0.00280,    0.00289,    0.00290,    0.00296,    0.00287,    0.00285,    0.00280,    0.00259,    0.00085,    0.00069,    0.14960,    0.00068,    0.00083,    0.00246,    0.00328,    0.00308,    0.00285,    0.00293,    0.00318,    0.00618,    0.00608,    0.00590,    0.00553,    0.00592,    0.00633,    0.00403,    0.00372,    0.00394,    0.00555,    0.00534,    0.00398,    0.00367,    0.00293,    0.00310,    0.00396,    0.00546,    0.00614,    0.00388,    0.00364,
    0.00366,    0.00376,    0.00351,    0.00325,    0.00335,    0.00480,    0.00477,    0.00277,    0.00171,    0.00130,    0.00076,    0.00100,    0.00197,    0.00326,    0.00514,    0.00566,    0.00385,    0.00354,    0.00366,    0.00364,    0.00369,    0.00358,    0.00338,    0.00311,    0.00320,    0.00502,    0.00391,    0.00212,    0.00072,    0.00081,    0.00102,    0.00112,    0.00103,    0.00084,    0.00089,    0.00237,    0.00475,    0.00569,    0.00394,    0.00366,    0.00344,
    0.00356,    0.00369,    0.00365,    0.00337,    0.00335,    0.00326,    0.00293,    0.00296,    0.00461,    0.00312,    0.00093,    0.00109,    0.00153,    0.00171,    0.00175,    0.00174,    0.00158,    0.00113,    0.00094,    0.00358,    0.00532,    0.00369,    0.00354,    0.00364,    0.00343,    0.00354,    0.00347,    0.00336,    0.00313,    0.00290,    0.00293,    0.00281,    0.00383,    0.00176,    0.00112,    0.00153,    0.00144,    0.00137,    0.00136,    0.00144,    0.00155,
    0.00169,    0.00126,    0.00227,    0.00468,    0.00355,    0.00365,    0.00361,    0.00348,    0.00367,    0.00363,    0.00331,    0.00313,    0.00294,    0.00284,    0.00251,    0.00288,    0.00129,    0.00113,    0.00104,    0.00107,    0.00113,    0.00126,    0.00142,    0.00369,    0.00360,    0.00351,    0.00365,    0.00356,    0.00333,    0.00294,    0.00247,    0.00240,    0.00092,    0.00087,    0.00092,    0.19282,    0.00109,    0.00295,    0.00407,    0.00374,    0.00352,
    0.00310,    0.00287,    0.00644,    0.00630,    0.00564,    0.00528,    0.00574,    0.00652,    0.00505,    0.00462,    0.00488,    0.00594,    0.00534,    0.00388,    0.00335,    0.00287,    0.00305,    0.00395,    0.00530,    0.00629,    0.00494,    0.00423,    0.00410,    0.00404,    0.00399,    0.00398,    0.00451,    0.00559,    0.00471,    0.00289,    0.00172,    0.00113,    0.00078,    0.00098,    0.00186,    0.00308,    0.00480,    0.00604,    0.00457,    0.00393,    0.00390,
    0.00384,    0.00393,    0.00383,    0.00374,    0.00381,    0.00424,    0.00552,    0.00382,    0.00210,    0.00070,    0.00084,    0.00105,    0.00112,    0.00109,    0.00085,    0.00084,    0.00224,    0.00450,    0.00595,    0.00443,    0.00395,    0.00368,    0.00368,    0.00377,    0.00378,    0.00368,    0.00362,    0.00357,    0.00353,    0.00386,    0.00482,    0.00308,    0.00095,    0.00116,    0.00169,    0.00187,    0.00194,    0.00190,    0.00169,    0.00119,    0.00093,
    0.00335,    0.00560,    0.00410,    0.00387,    0.00376,    0.00359,    0.00365,    0.00362,    0.00358,    0.00344,    0.00339,    0.00334,    0.00340,    0.00407,    0.00177,    0.00116,    0.00181,    0.00183,    0.00182,    0.00183,    0.00188,    0.00190,    0.00189,    0.00130,    0.00206,    0.00499,    0.00396,    0.00375,    0.00369,    0.00361,    0.00370,    0.00361,    0.00349,    0.00345,    0.00328,    0.00317,    0.00301,    0.00293,    0.00142,    0.00158,    0.00153,
    0.00155,    0.00160,    0.00175,    0.00160,    0.00391,    0.00377,    0.00361,    0.00365,    0.00353,    0.00340,    0.00322,    0.00285,    0.00211,    0.00130,    0.00133,    0.00139,    0.00136,    0.31941,    0.00315,    0.00384,    0.00369,    0.00354,    0.00331,    0.00298,    0.00217,    0.00211,    0.00189,    0.00181,    0.00187,    0.00214,    0.00198,    0.00192,    0.00198,    0.00214,    0.00185,    0.00156,    0.00137,    0.00128,    0.00137,    0.00153,    0.00180,
    0.00214,    0.00196,    0.00180,    0.00179,    0.00175,    0.00177,    0.00186,    0.00199,    0.00201,    0.00170,    0.00133,    0.00106,    0.00104,    0.00103,    0.00099,    0.00108,    0.00136,    0.00177,    0.00208,    0.00196,    0.00184,    0.00166,    0.00169,    0.00165,    0.00169,    0.00169,    0.00180,    0.00189,    0.00203,    0.00160,    0.00118,    0.00113,    0.00165,    0.00201,    0.00214,    0.00199,    0.00167,    0.00110,    0.00120,    0.00170,    0.00206,
    0.00186,    0.00172,    0.00162,    0.00163,    0.00160,    0.00163,    0.00157,    0.00163,    0.00168,    0.00165,    0.00182,    0.00194,    0.00146,    0.00128,    0.00219,    0.00308,    0.00326,    0.00340,    0.00338,    0.00301,    0.00224,    0.00130,    0.00147,    0.00203,    0.00180,    0.00164,    0.00155,    0.00152,    0.00152,    0.00153,    0.00151,    0.00150,    0.00153,    0.00156,    0.00175,    0.00172,    0.00136,    0.00230,    0.00295,    0.00283,    0.00270,
    0.00268,    0.00278,    0.00295,    0.00323,    0.00246,    0.00145,    0.00192,    0.00169,    0.00158,    0.00151,    0.00149,    0.00149,    0.00148,    0.00145,    0.00148,    0.00149,    0.00150,    0.00162,    0.00150,    0.00257,    0.00246,    0.00249,    0.00253,    0.00252,    0.00267,    0.00274,    0.00170,    0.00152,    0.00146,    0.00135,    0.00137,    0.00141,    0.00140,    0.00147,    0.00169,    0.00242,    0.00239,    0.00244,    0.00248,    0.00269,    0.95286,
    0.00139,    0.00132,    0.00130,    0.00131,    0.00125,    0.00142,    0.00142,    0.00141,    0.00147,    0.00147,    0.00142,    0.00120,    0.00114,    0.00115,    0.00136,    0.00143,    0.00141,    0.00152,    0.00153,    0.00148,    0.00144,    0.00141,    0.00140,    0.00122,    0.00102,    0.00096,    0.00094,    0.00092,    0.00099,    0.00111,    0.00128,    0.00132,    0.00143,    0.00157,    0.00183,    0.00190,    0.00187,    0.00163,    0.00149,    0.00144,    0.00138,
    0.00114,    0.00096,    0.00088,    0.00085,    0.00086,    0.00084,    0.00085,    0.00090,    0.00102,    0.00121,    0.00132,    0.00156,    0.00209,    0.00278,    0.00363,    0.00385,    0.00348,    0.00321,    0.00221,    0.00169,    0.00153,    0.00138,    0.00109,    0.00092,    0.00079,    0.00077,    0.00075,    0.00075,    0.00073,    0.00075,    0.00079,    0.00082,    0.00093,    0.00109,    0.00144,    0.00227,    0.00373,    0.00470,    0.00438,    0.00462,    0.00497,
    0.00499,    0.00416,    0.00251,    0.00169,    0.00133,    0.00100,    0.00085,    0.00076,    0.00069,    0.00069,    0.00066,    0.00068,    0.00068,    0.00069,    0.00071,    0.00079,    0.00104,    0.00188,    0.00371,    0.00310,    0.00235,    0.00256,    0.00294,    0.00288,    0.00305,    0.00441,    0.00452,    0.00222,    0.00140,    0.00090,    0.00076,    0.00069,    0.00065,    0.00064,    0.00065,    0.00062,    0.00065,    0.00063,    0.00062,    0.00070,    0.00105,
    0.00322,    0.00208,    0.00262,    0.00299,    0.00310,    0.00316,    0.00462,    0.00152,    0.00072,    0.00061,    0.00058,    0.00057,    0.00055,    0.00056,    0.00056,    0.00196,    0.00282,    0.00313,    0.00337,    0.00354,    0.00412,    0.00293,    0.11516,    0.00052,    0.00050,    0.00050,    0.00049,    0.00119,    0.00117,    0.00124,    0.00132,    0.00124,    0.00120,    0.00095,    0.00089,    0.00091,    0.00110,    0.00122,    0.00127,    0.00142,    0.00144,
    0.00146,    0.00134,    0.00128,    0.00116,    0.00091,    0.00077,    0.00073,    0.00072,    0.00071,    0.00073,    0.00084,    0.00103,    0.00119,    0.00135,    0.00154,    0.00176,    0.00198,    0.00186,    0.00159,    0.00140,    0.00128,    0.00114,    0.00087,    0.00074,    0.00067,    0.00064,    0.00066,    0.00063,    0.00063,    0.00068,    0.00075,    0.00101,    0.00120,    0.00149,    0.00212,    0.00247,    0.00320,    0.00375,    0.00303,    0.00305,    0.00217,
    0.00170,    0.00139,    0.00115,    0.00082,    0.00070,    0.00062,    0.00059,    0.00057,    0.00058,    0.00056,    0.00056,    0.00059,    0.00061,    0.00073,    0.00096,    0.00139,    0.00227,    0.00339,    0.00376,    0.00334,    0.00358,    0.00394,    0.00429,    0.00376,    0.00244,    0.00158,    0.00114,    0.00076,    0.00063,    0.00057,    0.00053,    0.00054,    0.00052,    0.00053,    0.00052,    0.00051,    0.00053,    0.00062,    0.00094,    0.00192,    0.00331,
    0.00201,    0.00118,    0.00149,    0.00193,    0.00198,    0.00186,    0.00346,    0.00418,    0.00220,    0.00119,    0.00068,    0.00056,    0.00053,    0.00050,    0.00050,    0.00049,    0.00048,    0.00048,    0.00047,    0.00047,    0.00054,    0.00104,    0.00285,    0.00122,    0.00144,    0.00202,    0.00220,    0.00212,    0.00405,    0.00134,    0.00053,    0.00048,    0.00046,    0.00046,    0.00044,    0.00044,    0.00045,    0.00216,    0.00267,    0.00246,    0.00276,
    0.00314,    0.00378,    0.00265,    0.00049,    0.03481,    0.00042,    0.00042,    0.00042,    0.00100,    0.00097,    0.00109,    0.00117,    0.00109,    0.00103,    0.00075,    0.00067,    0.00073,    0.00098,    0.00113,    0.00118,    0.00129,    0.00133,    0.00132,    0.00119,    0.00111,    0.00098,    0.00072,    0.00059,    0.00057,    0.00057,    0.00057,    0.00060,    0.00070,    0.00094,    0.00113,    0.00128,    0.00149,    0.00168,    0.00193,    0.00171,    0.00147,
    0.00125,    0.00111,    0.00093,    0.00067,    0.00054,    0.00050,    0.00049,    0.00050,    0.00050,    0.00051,    0.00055,    0.00066,    0.00097,    0.00118,    0.00148,    0.00205,    0.00231,    0.00286,    0.00339,    0.00264,    0.00268,    0.00200,    0.00156,    0.00123,    0.00096,    0.00063,    0.00051,    0.00046,    0.00046,    0.00046,    0.00046,    0.00045,    0.00046,    0.00049,    0.00052,    0.00064,    0.00095,    0.00142,    0.00229,    0.00333,    0.00342,
    0.00272,    0.00267,    0.00299,    0.00361,    0.00316,    0.00224,    0.00143,    0.00094,    0.00057,    0.00046,    0.00043,    0.00042,    0.00042,    0.00041,    0.00041,    0.00042,    0.00043,    0.00046,    0.00057,    0.00095,    0.00196,    0.00331,    0.00197,    0.00089,    0.00086,    0.00085,    0.00091,    0.00089,    0.00236,    0.00355,    0.00202,    0.00097,    0.00050,    0.00042,    0.00040,    0.00039,    0.00040,    0.00041,    0.00040,    0.00039,    0.00040,
    0.00042,    0.00050,    0.00104,    0.00283,    0.00120,    0.00101,    0.00101,    0.00106,    0.00106,    0.00320,    0.00113,    0.00040,    0.00038,    0.00037,    0.00037,    0.00037,    0.00038,    0.00040,    0.00230,    0.00278,    0.00206,    0.00196,    0.00222,    0.00273,    0.00220,    0.00039,    0.00035,    0.00893,    0.00035,    0.00039,    0.00117,    0.00118,    0.00127,    0.00130,    0.00126,    0.00116,    0.00090,    0.00088,    0.00092,    0.00117,    0.00129,
    0.00133,    0.00144,    0.00144,    0.00143,    0.00130,    0.00121,    0.00111,    0.00085,    0.00074,    0.00073,    0.00073,    0.00073,    0.00079,    0.00090,    0.00116,    0.00132,    0.00146,    0.00160,    0.00177,    0.00203,    0.00180,    0.00156,    0.00130,    0.00119,    0.00103,    0.00078,    0.00067,    0.00063,    0.00063,    0.00064,    0.00067,    0.00068,    0.00073,    0.00086,    0.00119,    0.00137,    0.00160,    0.00226,    0.00249,    0.00334,    0.00384,
    0.00301,    0.00287,    0.00201,    0.00160,    0.00126,    0.00103,    0.00072,    0.00061,    0.00059,    0.00056,    0.00058,    0.00059,    0.00057,    0.00060,    0.00066,    0.00068,    0.00083,    0.00117,    0.00162,    0.00252,    0.00393,    0.00433,    0.00365,    0.00354,    0.00352,    0.00390,    0.00329,    0.00221,    0.00144,    0.00096,    0.00063,    0.00054,    0.00053,    0.00051,    0.00052,    0.00053,    0.00054,    0.00055,    0.00056,    0.00062,    0.00074,
    0.00116,    0.00218,    0.00389,    0.00291,    0.00208,    0.00188,    0.00178,    0.00157,    0.00112,    0.00242,    0.00352,    0.00191,    0.00099,    0.00054,    0.00048,    0.00048,    0.00047,    0.00047,    0.00049,    0.00050,    0.00051,    0.00052,    0.00055,    0.00069,    0.00127,    0.00362,    0.00242,    0.00218,    0.00199,    0.00158,    0.00124,    0.00312,    0.00110,    0.00043,    0.00044,    0.00045,    0.00046,    0.00047,    0.00048,    0.00055,    0.00279,
    0.00380,    0.00307,    0.00275,    0.00246,    0.00262,    0.00210,    0.00043,    0.00041,    0.00042,    0.03480,    0.00048,    0.00142,    0.00143,    0.00148,    0.00148,    0.00147,    0.00145,    0.00118,    0.00112,    0.00118,    0.00138,    0.00146,    0.00148,    0.00152,    0.00151,    0.00152,    0.00145,    0.00141,    0.00134,    0.00112,    0.00098,    0.00097,    0.00095,    0.00097,    0.00101,    0.00115,    0.00141,    0.00145,    0.00153,    0.00160,    0.00176,
    0.00196,    0.00182,    0.00157,    0.00140,    0.00129,    0.00125,    0.00101,    0.00089,    0.00083,    0.00084,    0.00084,    0.00087,    0.00088,    0.00095,    0.00112,    0.00144,    0.00151,    0.00167,    0.00220,    0.00276,    0.00361,    0.00414,    0.00348,    0.00308,    0.00205,    0.00159,    0.00137,    0.00119,    0.00094,    0.00082,    0.00077,    0.00075,    0.00073,    0.00077,    0.00077,    0.00079,    0.00086,    0.00091,    0.00110,    0.00140,    0.00172,
    0.00249,    0.00429,    0.00505,    0.00477,    0.00459,    0.00451,    0.00481,    0.00370,    0.00222,    0.00147,    0.00109,    0.00082,    0.00072,    0.00070,    0.00067,    0.00069,    0.00068,    0.00070,    0.00070,    0.00075,    0.00082,    0.00099,    0.00140,    0.00225,    0.00439,    0.00399,    0.00314,    0.00293,    0.00287,    0.00263,    0.00234,    0.00339,    0.00371,    0.00191,    0.00106,    0.00067,    0.00066,    0.00062,    0.00060,    0.00062,    0.00064,
    0.00064,    0.00065,    0.00067,    0.00071,    0.00090,    0.00145,    0.00444,    0.00324,    0.00310,    0.00299,    0.00262,    0.00218,    0.00336,    0.00111,    0.00056,    0.00055,    0.00058,    0.00058,    0.00057,    0.00061,    0.00072,    0.00302,    0.00429,    0.00358,    0.00330,    0.00320,    0.00279,    0.00197,    0.00051,    0.00051,    0.00050,    0.00052,    0.11656;


Matrix:TwoDimension,CFS_Glz_807_RbSol,145,145,
  14.67092,    0.01296,    0.01364,    0.01375,    0.01365,    0.01301,    0.01059,    0.00938,    0.01057,    0.01279,    0.01351,    0.01337,    0.01347,    0.01346,    0.01348,    0.01353,    0.01320,    0.01267,    0.00993,    0.00726,    0.00557,    0.00495,    0.00531,    0.00762,    0.01004,    0.01225,    0.01321,    0.01294,    0.01310,    0.01301,    0.01304,    0.01295,    0.01312,    0.01306,    0.01324,    0.01223,    0.00878,    0.00518,    0.00256,    0.00124,    0.00075,
    0.00098,    0.00249,    0.00506,    0.00896,    0.01172,    0.01246,    0.01254,    0.01250,    0.01264,    0.01263,    0.01265,    0.01267,    0.01255,    0.01251,    0.01285,    0.01252,    0.01178,    0.00750,    0.00348,    0.00071,    0.00093,    0.00149,    0.00166,    0.00143,    0.00096,    0.00066,    0.00357,    0.00747,    0.01059,    0.01174,    0.01183,    0.01189,    0.01203,    0.01180,    0.01189,    0.01200,    0.01189,    0.01180,    0.01192,    0.01195,    0.01068,
    0.00527,    0.00097,    0.00160,    0.00254,    0.00324,    0.00344,    0.00323,    0.00265,    0.00155,    0.00087,    0.00518,    0.00869,    0.01018,    0.01016,    0.01027,    0.01044,    0.01036,    0.01049,    0.01041,    0.01032,    0.01041,    0.01029,    0.01014,    0.00888,    0.00238,    0.00144,    0.00289,    0.00356,    0.00372,    0.00369,    0.00369,    0.00353,    0.00291,    0.00143,    0.00265,    0.00531,    0.00728,    0.00747,    0.00759,    0.00752,    0.00750,
    0.00746,    0.00731,    0.00544,    0.00150,    0.00265,    0.00280,    0.00280,    0.00274,    0.00263,    0.00152,    0.00140,    0.00235,    0.00241,    0.00242,    0.00241,    0.00234,    0.00132,    0.00085,    0.00091,    0.00091,    0.00089,    0.00085,    0.01311,   14.94697,    0.01346,    0.01352,    0.01348,    0.01293,    0.01040,    0.00916,    0.01030,    0.01291,    0.01325,    0.01335,    0.01320,    0.01339,    0.01332,    0.01352,    0.01323,    0.01253,    0.00988,
    0.00735,    0.00556,    0.00488,    0.00539,    0.00752,    0.00992,    0.01220,    0.01286,    0.01308,    0.01297,    0.01297,    0.01310,    0.01315,    0.01293,    0.01308,    0.01292,    0.01223,    0.00876,    0.00526,    0.00250,    0.00115,    0.00078,    0.00092,    0.00248,    0.00502,    0.00886,    0.01158,    0.01243,    0.01262,    0.01257,    0.01259,    0.01269,    0.01275,    0.01255,    0.01262,    0.01245,    0.01274,    0.01238,    0.01170,    0.00753,    0.00335,
    0.00071,    0.00097,    0.00154,    0.00161,    0.00137,    0.00094,    0.00067,    0.00352,    0.00735,    0.01061,    0.01190,    0.01191,    0.01165,    0.01182,    0.01185,    0.01194,    0.01201,    0.01177,    0.01183,    0.01171,    0.01169,    0.01064,    0.00522,    0.00088,    0.00160,    0.00256,    0.00316,    0.00347,    0.00321,    0.00268,    0.00156,    0.00088,    0.00523,    0.00867,    0.01021,    0.01038,    0.01022,    0.01028,    0.01062,    0.01031,    0.01025,
    0.01020,    0.01009,    0.01006,    0.01009,    0.00894,    0.00240,    0.00138,    0.00287,    0.00350,    0.00362,    0.00372,    0.00367,    0.00344,    0.00292,    0.00138,    0.00254,    0.00530,    0.00720,    0.00745,    0.00751,    0.00743,    0.00745,    0.00738,    0.00722,    0.00532,    0.00150,    0.00264,    0.00272,    0.00272,    0.00275,    0.00264,    0.00151,    0.00140,    0.00234,    0.00240,    0.00242,    0.00240,    0.00230,    0.00133,    0.00084,    0.00088,
    0.00090,    0.00091,    0.00085,    0.01050,    0.01037,   14.94464,    0.01053,    0.01054,    0.01012,    0.00845,    0.00733,    0.00819,    0.01006,    0.01020,    0.01040,    0.01024,    0.01030,    0.01028,    0.01036,    0.01027,    0.00995,    0.00785,    0.00564,    0.00436,    0.00390,    0.00439,    0.00595,    0.00795,    0.00957,    0.01004,    0.01003,    0.00995,    0.01017,    0.01011,    0.01008,    0.01008,    0.01005,    0.00997,    0.00964,    0.00700,    0.00424,
    0.00196,    0.00098,    0.00057,    0.00080,    0.00197,    0.00403,    0.00708,    0.00927,    0.00965,    0.00965,    0.00968,    0.00963,    0.00967,    0.00968,    0.00971,    0.00973,    0.00982,    0.00956,    0.00956,    0.00914,    0.00597,    0.00271,    0.00057,    0.00077,    0.00121,    0.00133,    0.00112,    0.00077,    0.00050,    0.00294,    0.00589,    0.00842,    0.00913,    0.00916,    0.00918,    0.00921,    0.00920,    0.00918,    0.00922,    0.00915,    0.00901,
    0.00897,    0.00894,    0.00838,    0.00418,    0.00078,    0.00127,    0.00205,    0.00255,    0.00276,    0.00260,    0.00213,    0.00128,    0.00069,    0.00408,    0.00691,    0.00783,    0.00790,    0.00791,    0.00799,    0.00791,    0.00808,    0.00799,    0.00793,    0.00787,    0.00798,    0.00794,    0.00686,    0.00191,    0.00117,    0.00232,    0.00279,    0.00287,    0.00293,    0.00284,    0.00275,    0.00230,    0.00119,    0.00210,    0.00417,    0.00565,    0.00562,
    0.00572,    0.00581,    0.00576,    0.00572,    0.00554,    0.00416,    0.00117,    0.00203,    0.00214,    0.00216,    0.00216,    0.00206,    0.00122,    0.00106,    0.00179,    0.00185,    0.00187,    0.00188,    0.00182,    0.00102,    0.00067,    0.00070,    0.00071,    0.00069,    0.00066,    0.00903,    0.00901,    0.00928,   14.94357,    0.00927,    0.00902,    0.00747,    0.00660,    0.00732,    0.00872,    0.00894,    0.00908,    0.00906,    0.00904,    0.00900,    0.00904,
    0.00898,    0.00874,    0.00687,    0.00526,    0.00393,    0.00338,    0.00386,    0.00529,    0.00706,    0.00820,    0.00877,    0.00895,    0.00875,    0.00890,    0.00884,    0.00897,    0.00891,    0.00889,    0.00874,    0.00846,    0.00624,    0.00377,    0.00180,    0.00082,    0.00053,    0.00072,    0.00173,    0.00355,    0.00616,    0.00820,    0.00847,    0.00847,    0.00840,    0.00855,    0.00859,    0.00864,    0.00871,    0.00855,    0.00856,    0.00847,    0.00851,
    0.00808,    0.00527,    0.00239,    0.00052,    0.00069,    0.00105,    0.00115,    0.00100,    0.00065,    0.00048,    0.00254,    0.00517,    0.00741,    0.00794,    0.00790,    0.00798,    0.00800,    0.00813,    0.00812,    0.00800,    0.00801,    0.00793,    0.00788,    0.00799,    0.00744,    0.00360,    0.00065,    0.00111,    0.00188,    0.00224,    0.00236,    0.00227,    0.00188,    0.00110,    0.00064,    0.00366,    0.00612,    0.00686,    0.00689,    0.00700,    0.00690,
    0.00688,    0.00708,    0.00704,    0.00707,    0.00694,    0.00693,    0.00689,    0.00609,    0.00168,    0.00100,    0.00203,    0.00239,    0.00254,    0.00259,    0.00254,    0.00247,    0.00205,    0.00098,    0.00183,    0.00360,    0.00496,    0.00510,    0.00508,    0.00511,    0.00506,    0.00505,    0.00485,    0.00362,    0.00102,    0.00180,    0.00187,    0.00188,    0.00189,    0.00182,    0.00106,    0.00094,    0.00160,    0.00164,    0.00161,    0.00160,    0.00154,
    0.00091,    0.00058,    0.00061,    0.00062,    0.00060,    0.00057,    0.01045,    0.01029,    0.01045,    0.01051,   14.94475,    0.01033,    0.00837,    0.00730,    0.00845,    0.00990,    0.01018,    0.01042,    0.01035,    0.01038,    0.01048,    0.01026,    0.01017,    0.00994,    0.00784,    0.00576,    0.00436,    0.00382,    0.00438,    0.00595,    0.00800,    0.00968,    0.01003,    0.00991,    0.01001,    0.00998,    0.00996,    0.01005,    0.01006,    0.00995,    0.01006,
    0.00966,    0.00695,    0.00421,    0.00201,    0.00091,    0.00059,    0.00080,    0.00193,    0.00397,    0.00706,    0.00917,    0.00966,    0.00968,    0.00969,    0.00964,    0.00980,    0.00973,    0.00989,    0.00956,    0.00986,    0.00955,    0.00978,    0.00926,    0.00606,    0.00281,    0.00057,    0.00078,    0.00122,    0.00131,    0.00117,    0.00078,    0.00054,    0.00285,    0.00593,    0.00828,    0.00908,    0.00914,    0.00915,    0.00909,    0.00932,    0.00931,
    0.00915,    0.00927,    0.00913,    0.00906,    0.00905,    0.00830,    0.00420,    0.00074,    0.00129,    0.00204,    0.00259,    0.00272,    0.00262,    0.00214,    0.00128,    0.00067,    0.00407,    0.00691,    0.00782,    0.00785,    0.00792,    0.00787,    0.00796,    0.00794,    0.00789,    0.00785,    0.00803,    0.00791,    0.00785,    0.00698,    0.00195,    0.00116,    0.00232,    0.00270,    0.00288,    0.00289,    0.00290,    0.00282,    0.00233,    0.00115,    0.00209,
    0.00417,    0.00570,    0.00567,    0.00574,    0.00580,    0.00577,    0.00568,    0.00563,    0.00418,    0.00119,    0.00208,    0.00215,    0.00219,    0.00218,    0.00209,    0.00119,    0.00108,    0.00180,    0.00185,    0.00186,    0.00187,    0.00181,    0.00103,    0.00067,    0.00069,    0.00070,    0.00069,    0.00066,    0.01314,    0.01278,    0.01344,    0.01343,    0.01354,   14.94734,    0.01046,    0.00937,    0.01050,    0.01244,    0.01335,    0.01342,    0.01339,
    0.01346,    0.01330,    0.01313,    0.01325,    0.01264,    0.00963,    0.00710,    0.00558,    0.00492,    0.00550,    0.00748,    0.00994,    0.01228,    0.01292,    0.01302,    0.01295,    0.01303,    0.01295,    0.01293,    0.01299,    0.01295,    0.01282,    0.01222,    0.00872,    0.00522,    0.00252,    0.00108,    0.00075,    0.00095,    0.00242,    0.00515,    0.00878,    0.01162,    0.01260,    0.01250,    0.01263,    0.01260,    0.01251,    0.01261,    0.01281,    0.01273,
    0.01267,    0.01266,    0.01242,    0.01155,    0.00759,    0.00336,    0.00071,    0.00094,    0.00149,    0.00163,    0.00139,    0.00096,    0.00068,    0.00359,    0.00745,    0.01069,    0.01180,    0.01176,    0.01200,    0.01188,    0.01195,    0.01191,    0.01190,    0.01179,    0.01175,    0.01166,    0.01162,    0.01083,    0.00517,    0.00091,    0.00159,    0.00254,    0.00322,    0.00342,    0.00318,    0.00262,    0.00153,    0.00085,    0.00512,    0.00870,    0.01019,
    0.01015,    0.01036,    0.01019,    0.01043,    0.01048,    0.01037,    0.01030,    0.00998,    0.01007,    0.01001,    0.00887,    0.00234,    0.00144,    0.00296,    0.00341,    0.00367,    0.00373,    0.00364,    0.00351,    0.00296,    0.00144,    0.00261,    0.00529,    0.00722,    0.00738,    0.00747,    0.00753,    0.00744,    0.00735,    0.00726,    0.00542,    0.00149,    0.00263,    0.00273,    0.00279,    0.00276,    0.00259,    0.00150,    0.00140,    0.00235,    0.00237,
    0.00242,    0.00237,    0.00233,    0.00132,    0.00085,    0.00089,    0.00091,    0.00090,    0.00085,    0.01408,    0.01374,    0.01576,    0.01614,    0.01564,    0.01382,   14.94539,    0.00948,    0.01069,    0.01329,    0.01552,    0.01645,    0.01605,    0.01625,    0.01598,    0.01611,    0.01571,    0.01331,    0.01015,    0.00731,    0.00567,    0.00504,    0.00568,    0.00788,    0.01038,    0.01270,    0.01547,    0.01575,    0.01574,    0.01593,    0.01590,    0.01590,
    0.01577,    0.01579,    0.01565,    0.01308,    0.00937,    0.00547,    0.00262,    0.00123,    0.00076,    0.00105,    0.00261,    0.00522,    0.00911,    0.01261,    0.01483,    0.01535,    0.01531,    0.01521,    0.01526,    0.01524,    0.01544,    0.01508,    0.01515,    0.01515,    0.01508,    0.01247,    0.00787,    0.00363,    0.00075,    0.00097,    0.00147,    0.00157,    0.00137,    0.00095,    0.00071,    0.00365,    0.00773,    0.01156,    0.01431,    0.01429,    0.01418,
    0.01420,    0.01455,    0.01454,    0.01449,    0.01455,    0.01436,    0.01428,    0.01411,    0.01178,    0.00541,    0.00096,    0.00161,    0.00254,    0.00325,    0.00342,    0.00328,    0.00263,    0.00153,    0.00085,    0.00541,    0.00961,    0.01244,    0.01233,    0.01255,    0.01243,    0.01252,    0.01241,    0.01261,    0.01250,    0.01243,    0.01232,    0.01214,    0.00967,    0.00250,    0.00140,    0.00303,    0.00368,    0.00396,    0.00403,    0.00394,    0.00371,
    0.00298,    0.00140,    0.00277,    0.00615,    0.00882,    0.00903,    0.00904,    0.00901,    0.00894,    0.00897,    0.00872,    0.00610,    0.00152,    0.00289,    0.00310,    0.00315,    0.00307,    0.00291,    0.00151,    0.00164,    0.00282,    0.00289,    0.00294,    0.00291,    0.00283,    0.00157,    0.00096,    0.00103,    0.00103,    0.00104,    0.00096,    0.01438,    0.01390,    0.01613,    0.01698,    0.01605,    0.01369,    0.01096,   14.94373,    0.01090,    0.01329,
    0.01626,    0.01709,    0.01733,    0.01720,    0.01727,    0.01708,    0.01610,    0.01325,    0.01024,    0.00738,    0.00568,    0.00520,    0.00569,    0.00785,    0.01023,    0.01271,    0.01612,    0.01692,    0.01694,    0.01680,    0.01702,    0.01680,    0.01667,    0.01689,    0.01607,    0.01327,    0.00920,    0.00539,    0.00263,    0.00124,    0.00075,    0.00098,    0.00260,    0.00548,    0.00908,    0.01283,    0.01572,    0.01616,    0.01616,    0.01630,    0.01645,
    0.01656,    0.01629,    0.01633,    0.01607,    0.01630,    0.01578,    0.01265,    0.00786,    0.00354,    0.00073,    0.00093,    0.00149,    0.00157,    0.00136,    0.00096,    0.00071,    0.00374,    0.00776,    0.01183,    0.01503,    0.01541,    0.01522,    0.01547,    0.01534,    0.01546,    0.01542,    0.01511,    0.01550,    0.01540,    0.01505,    0.01170,    0.00544,    0.00094,    0.00152,    0.00251,    0.00319,    0.00337,    0.00317,    0.00265,    0.00148,    0.00086,
    0.00542,    0.00966,    0.01302,    0.01320,    0.01325,    0.01319,    0.01362,    0.01357,    0.01344,    0.01335,    0.01341,    0.01324,    0.01324,    0.01000,    0.00258,    0.00142,    0.00292,    0.00368,    0.00398,    0.00405,    0.00397,    0.00371,    0.00289,    0.00139,    0.00281,    0.00628,    0.00948,    0.00962,    0.00972,    0.00987,    0.00975,    0.00960,    0.00945,    0.00632,    0.00155,    0.00290,    0.00315,    0.00324,    0.00323,    0.00291,    0.00148,
    0.00176,    0.00307,    0.00311,    0.00317,    0.00313,    0.00307,    0.00165,    0.00100,    0.00108,    0.00109,    0.00108,    0.00100,    0.01415,    0.01379,    0.01569,    0.01631,    0.01581,    0.01351,    0.01094,    0.00962,   14.94489,    0.01333,    0.01563,    0.01611,    0.01609,    0.01644,    0.01619,    0.01598,    0.01566,    0.01335,    0.00998,    0.00714,    0.00566,    0.00513,    0.00566,    0.00772,    0.01038,    0.01294,    0.01562,    0.01566,    0.01583,
    0.01578,    0.01596,    0.01583,    0.01577,    0.01565,    0.01540,    0.01311,    0.00924,    0.00548,    0.00248,    0.00125,    0.00076,    0.00101,    0.00247,    0.00538,    0.00910,    0.01257,    0.01503,    0.01519,    0.01534,    0.01534,    0.01506,    0.01545,    0.01538,    0.01546,    0.01541,    0.01510,    0.01500,    0.01232,    0.00787,    0.00360,    0.00077,    0.00097,    0.00146,    0.00159,    0.00136,    0.00099,    0.00073,    0.00368,    0.00770,    0.01156,
    0.01419,    0.01431,    0.01436,    0.01444,    0.01448,    0.01422,    0.01436,    0.01451,    0.01425,    0.01435,    0.01413,    0.01151,    0.00541,    0.00100,    0.00159,    0.00248,    0.00325,    0.00347,    0.00328,    0.00262,    0.00156,    0.00089,    0.00535,    0.00962,    0.01244,    0.01225,    0.01242,    0.01267,    0.01246,    0.01259,    0.01256,    0.01213,    0.01243,    0.01239,    0.01234,    0.00970,    0.00249,    0.00142,    0.00298,    0.00368,    0.00390,
    0.00406,    0.00398,    0.00370,    0.00297,    0.00143,    0.00278,    0.00598,    0.00885,    0.00902,    0.00897,    0.00905,    0.00907,    0.00889,    0.00879,    0.00606,    0.00156,    0.00287,    0.00306,    0.00315,    0.00308,    0.00291,    0.00154,    0.00165,    0.00283,    0.00291,    0.00295,    0.00291,    0.00283,    0.00157,    0.00096,    0.00104,    0.00104,    0.00104,    0.00095,    0.01289,    0.01268,    0.01325,    0.01354,    0.01325,    0.01276,    0.01047,
    0.00901,    0.01003,   15.75584,    0.01322,    0.01309,    0.01325,    0.01293,    0.01311,    0.01321,    0.01310,    0.01254,    0.00952,    0.00694,    0.00542,    0.00467,    0.00529,    0.00732,    0.00987,    0.01189,    0.01263,    0.01273,    0.01269,    0.01278,    0.01278,    0.01298,    0.01270,    0.01261,    0.01277,    0.01199,    0.00869,    0.00509,    0.00249,    0.00115,    0.00072,    0.00097,    0.00242,    0.00499,    0.00854,    0.01166,    0.01221,    0.01230,
    0.01250,    0.01238,    0.01239,    0.01241,    0.01244,    0.01226,    0.01225,    0.01238,    0.01221,    0.01153,    0.00741,    0.00353,    0.00072,    0.00095,    0.00148,    0.00157,    0.00134,    0.00095,    0.00066,    0.00352,    0.00730,    0.01043,    0.01153,    0.01154,    0.01146,    0.01162,    0.01164,    0.01159,    0.01166,    0.01163,    0.01156,    0.01172,    0.01159,    0.01051,    0.00516,    0.00094,    0.00161,    0.00252,    0.00308,    0.00341,    0.00314,
    0.00259,    0.00156,    0.00084,    0.00513,    0.00862,    0.00988,    0.01000,    0.01022,    0.01009,    0.00998,    0.01004,    0.01010,    0.01009,    0.01008,    0.00995,    0.00977,    0.00857,    0.00233,    0.00139,    0.00284,    0.00344,    0.00354,    0.00362,    0.00364,    0.00346,    0.00289,    0.00143,    0.00264,    0.00518,    0.00723,    0.00729,    0.00729,    0.00735,    0.00721,    0.00729,    0.00704,    0.00524,    0.00148,    0.00257,    0.00271,    0.00274,
    0.00270,    0.00256,    0.00148,    0.00137,    0.00229,    0.00239,    0.00237,    0.00236,    0.00230,    0.00129,    0.00083,    0.00088,    0.00088,    0.00087,    0.00084,    0.01004,    0.00967,    0.01020,    0.01003,    0.01004,    0.00984,    0.00809,    0.00721,    0.00822,    0.00957,   15.75315,    0.00991,    0.00998,    0.00994,    0.01010,    0.00991,    0.00998,    0.00974,    0.00751,    0.00554,    0.00418,    0.00382,    0.00413,    0.00580,    0.00793,    0.00929,
    0.00971,    0.00967,    0.00958,    0.00954,    0.00971,    0.00967,    0.00948,    0.00970,    0.00976,    0.00945,    0.00676,    0.00406,    0.00192,    0.00090,    0.00053,    0.00081,    0.00185,    0.00373,    0.00685,    0.00877,    0.00918,    0.00936,    0.00930,    0.00941,    0.00946,    0.00959,    0.00942,    0.00929,    0.00920,    0.00935,    0.00938,    0.00905,    0.00560,    0.00261,    0.00054,    0.00077,    0.00115,    0.00125,    0.00111,    0.00074,    0.00050,
    0.00265,    0.00564,    0.00813,    0.00878,    0.00878,    0.00881,    0.00887,    0.00895,    0.00883,    0.00881,    0.00873,    0.00886,    0.00873,    0.00869,    0.00808,    0.00402,    0.00071,    0.00123,    0.00195,    0.00250,    0.00272,    0.00252,    0.00200,    0.00119,    0.00068,    0.00396,    0.00651,    0.00746,    0.00753,    0.00758,    0.00762,    0.00770,    0.00780,    0.00775,    0.00784,    0.00766,    0.00769,    0.00755,    0.00675,    0.00180,    0.00109,
    0.00221,    0.00267,    0.00276,    0.00279,    0.00278,    0.00264,    0.00227,    0.00110,    0.00198,    0.00408,    0.00537,    0.00548,    0.00552,    0.00560,    0.00551,    0.00548,    0.00542,    0.00403,    0.00115,    0.00199,    0.00206,    0.00214,    0.00206,    0.00198,    0.00114,    0.00103,    0.00174,    0.00176,    0.00182,    0.00176,    0.00170,    0.00101,    0.00063,    0.00067,    0.00066,    0.00066,    0.00064,    0.00718,    0.00717,    0.00735,    0.00735,
    0.00737,    0.00715,    0.00588,    0.00502,    0.00584,    0.00692,    0.00742,   15.75071,    0.00710,    0.00741,    0.00716,    0.00710,    0.00722,    0.00690,    0.00557,    0.00408,    0.00310,    0.00280,    0.00316,    0.00417,    0.00547,    0.00670,    0.00700,    0.00688,    0.00705,    0.00706,    0.00705,    0.00701,    0.00703,    0.00709,    0.00709,    0.00677,    0.00489,    0.00286,    0.00144,    0.00063,    0.00046,    0.00060,    0.00141,    0.00285,    0.00489,
    0.00644,    0.00677,    0.00681,    0.00683,    0.00675,    0.00676,    0.00688,    0.00679,    0.00681,    0.00659,    0.00677,    0.00687,    0.00659,    0.00438,    0.00192,    0.00036,    0.00054,    0.00083,    0.00089,    0.00078,    0.00054,    0.00036,    0.00197,    0.00414,    0.00583,    0.00634,    0.00642,    0.00646,    0.00649,    0.00632,    0.00641,    0.00636,    0.00636,    0.00644,    0.00642,    0.00641,    0.00586,    0.00293,    0.00051,    0.00091,    0.00143,
    0.00179,    0.00188,    0.00179,    0.00148,    0.00086,    0.00051,    0.00286,    0.00479,    0.00558,    0.00544,    0.00547,    0.00550,    0.00565,    0.00558,    0.00566,    0.00562,    0.00553,    0.00546,    0.00553,    0.00489,    0.00134,    0.00080,    0.00161,    0.00196,    0.00200,    0.00205,    0.00206,    0.00201,    0.00162,    0.00080,    0.00147,    0.00293,    0.00385,    0.00403,    0.00407,    0.00397,    0.00401,    0.00413,    0.00393,    0.00293,    0.00083,
    0.00146,    0.00149,    0.00150,    0.00153,    0.00142,    0.00083,    0.00076,    0.00127,    0.00130,    0.00133,    0.00127,    0.00128,    0.00072,    0.00047,    0.00048,    0.00049,    0.00049,    0.00046,    0.00540,    0.00538,    0.00553,    0.00539,    0.00553,    0.00528,    0.00444,    0.00397,    0.00438,    0.00522,    0.00545,    0.00546,   15.74882,    0.00539,    0.00534,    0.00543,    0.00548,    0.00530,    0.00405,    0.00301,    0.00227,    0.00204,    0.00227,
    0.00315,    0.00421,    0.00499,    0.00533,    0.00529,    0.00533,    0.00534,    0.00528,    0.00537,    0.00527,    0.00530,    0.00523,    0.00508,    0.00369,    0.00218,    0.00103,    0.00048,    0.00030,    0.00042,    0.00099,    0.00206,    0.00373,    0.00474,    0.00514,    0.00506,    0.00511,    0.00517,    0.00514,    0.00516,    0.00509,    0.00512,    0.00504,    0.00506,    0.00497,    0.00490,    0.00320,    0.00141,    0.00033,    0.00041,    0.00063,    0.00067,
    0.00059,    0.00039,    0.00030,    0.00149,    0.00306,    0.00435,    0.00474,    0.00478,    0.00465,    0.00483,    0.00476,    0.00487,    0.00488,    0.00483,    0.00483,    0.00471,    0.00476,    0.00434,    0.00225,    0.00038,    0.00067,    0.00106,    0.00135,    0.00144,    0.00137,    0.00110,    0.00067,    0.00037,    0.00215,    0.00361,    0.00408,    0.00412,    0.00411,    0.00421,    0.00417,    0.00414,    0.00417,    0.00416,    0.00422,    0.00416,    0.00403,
    0.00353,    0.00099,    0.00061,    0.00122,    0.00144,    0.00152,    0.00153,    0.00152,    0.00145,    0.00121,    0.00062,    0.00110,    0.00222,    0.00293,    0.00305,    0.00299,    0.00306,    0.00296,    0.00296,    0.00293,    0.00216,    0.00063,    0.00106,    0.00112,    0.00112,    0.00112,    0.00107,    0.00063,    0.00056,    0.00092,    0.00095,    0.00098,    0.00096,    0.00094,    0.00055,    0.00034,    0.00037,    0.00037,    0.00036,    0.00034,    0.00471,
    0.00469,    0.00481,    0.00479,    0.00487,    0.00473,    0.00385,    0.00339,    0.00389,    0.00453,    0.00467,    0.00472,    0.00464,   15.74821,    0.00479,    0.00471,    0.00479,    0.00455,    0.00363,    0.00262,    0.00198,    0.00177,    0.00198,    0.00273,    0.00366,    0.00447,    0.00470,    0.00451,    0.00464,    0.00456,    0.00466,    0.00463,    0.00463,    0.00461,    0.00465,    0.00452,    0.00323,    0.00194,    0.00094,    0.00042,    0.00030,    0.00034,
    0.00089,    0.00181,    0.00327,    0.00426,    0.00452,    0.00443,    0.00443,    0.00448,    0.00452,    0.00445,    0.00442,    0.00444,    0.00449,    0.00450,    0.00444,    0.00431,    0.00279,    0.00123,    0.00027,    0.00036,    0.00054,    0.00061,    0.00052,    0.00034,    0.00024,    0.00129,    0.00274,    0.00383,    0.00416,    0.00419,    0.00416,    0.00421,    0.00420,    0.00418,    0.00422,    0.00421,    0.00416,    0.00415,    0.00419,    0.00392,    0.00190,
    0.00033,    0.00057,    0.00093,    0.00118,    0.00125,    0.00117,    0.00099,    0.00059,    0.00031,    0.00188,    0.00315,    0.00358,    0.00359,    0.00362,    0.00367,    0.00366,    0.00368,    0.00365,    0.00368,    0.00359,    0.00364,    0.00365,    0.00321,    0.00086,    0.00051,    0.00104,    0.00128,    0.00129,    0.00129,    0.00133,    0.00128,    0.00106,    0.00055,    0.00095,    0.00190,    0.00260,    0.00261,    0.00265,    0.00261,    0.00272,    0.00265,
    0.00259,    0.00186,    0.00055,    0.00096,    0.00097,    0.00102,    0.00099,    0.00096,    0.00054,    0.00050,    0.00082,    0.00086,    0.00087,    0.00085,    0.00082,    0.00048,    0.00030,    0.00032,    0.00033,    0.00032,    0.00031,    0.00554,    0.00526,    0.00543,    0.00552,    0.00543,    0.00524,    0.00439,    0.00382,    0.00450,    0.00527,    0.00546,    0.00544,    0.00539,    0.00539,   15.74877,    0.00541,    0.00538,    0.00517,    0.00411,    0.00307,
    0.00230,    0.00204,    0.00226,    0.00315,    0.00424,    0.00505,    0.00532,    0.00517,    0.00537,    0.00524,    0.00531,    0.00528,    0.00532,    0.00521,    0.00520,    0.00509,    0.00371,    0.00217,    0.00102,    0.00049,    0.00028,    0.00039,    0.00096,    0.00211,    0.00367,    0.00477,    0.00500,    0.00509,    0.00499,    0.00509,    0.00520,    0.00502,    0.00514,    0.00503,    0.00508,    0.00514,    0.00505,    0.00477,    0.00311,    0.00141,    0.00031,
    0.00039,    0.00063,    0.00068,    0.00059,    0.00043,    0.00028,    0.00150,    0.00309,    0.00447,    0.00466,    0.00469,    0.00467,    0.00463,    0.00488,    0.00478,    0.00475,    0.00473,    0.00484,    0.00489,    0.00462,    0.00439,    0.00217,    0.00041,    0.00069,    0.00110,    0.00136,    0.00142,    0.00137,    0.00107,    0.00067,    0.00037,    0.00214,    0.00362,    0.00407,    0.00404,    0.00408,    0.00411,    0.00414,    0.00420,    0.00413,    0.00412,
    0.00416,    0.00413,    0.00403,    0.00369,    0.00092,    0.00060,    0.00122,    0.00143,    0.00149,    0.00152,    0.00151,    0.00144,    0.00123,    0.00057,    0.00110,    0.00221,    0.00288,    0.00304,    0.00297,    0.00299,    0.00302,    0.00292,    0.00290,    0.00218,    0.00061,    0.00107,    0.00111,    0.00116,    0.00111,    0.00105,    0.00062,    0.00056,    0.00092,    0.00098,    0.00097,    0.00096,    0.00095,    0.00053,    0.00035,    0.00036,    0.00036,
    0.00036,    0.00034,    0.00726,    0.00699,    0.00738,    0.00731,    0.00743,    0.00729,    0.00594,    0.00518,    0.00581,    0.00701,    0.00725,    0.00710,    0.00712,    0.00727,    0.00732,   15.75063,    0.00724,    0.00694,    0.00545,    0.00395,    0.00313,    0.00280,    0.00310,    0.00419,    0.00545,    0.00676,    0.00700,    0.00716,    0.00696,    0.00721,    0.00717,    0.00694,    0.00688,    0.00707,    0.00704,    0.00691,    0.00488,    0.00299,    0.00140,
    0.00061,    0.00043,    0.00060,    0.00133,    0.00282,    0.00497,    0.00643,    0.00679,    0.00673,    0.00686,    0.00684,    0.00673,    0.00684,    0.00676,    0.00689,    0.00685,    0.00684,    0.00666,    0.00652,    0.00422,    0.00195,    0.00044,    0.00053,    0.00082,    0.00089,    0.00079,    0.00054,    0.00037,    0.00193,    0.00411,    0.00579,    0.00632,    0.00636,    0.00654,    0.00637,    0.00633,    0.00646,    0.00648,    0.00634,    0.00646,    0.00643,
    0.00640,    0.00586,    0.00297,    0.00051,    0.00088,    0.00141,    0.00179,    0.00189,    0.00181,    0.00150,    0.00089,    0.00049,    0.00291,    0.00470,    0.00556,    0.00555,    0.00543,    0.00561,    0.00551,    0.00565,    0.00551,    0.00546,    0.00557,    0.00560,    0.00545,    0.00484,    0.00126,    0.00081,    0.00159,    0.00194,    0.00201,    0.00204,    0.00202,    0.00195,    0.00168,    0.00079,    0.00146,    0.00282,    0.00386,    0.00402,    0.00402,
    0.00412,    0.00402,    0.00402,    0.00393,    0.00294,    0.00085,    0.00145,    0.00153,    0.00153,    0.00151,    0.00143,    0.00084,    0.00075,    0.00126,    0.00124,    0.00132,    0.00132,    0.00126,    0.00073,    0.00046,    0.00049,    0.00051,    0.00048,    0.00047,    0.01001,    0.01001,    0.01007,    0.01018,    0.01007,    0.00968,    0.00824,    0.00727,    0.00798,    0.00984,    0.00991,    0.00991,    0.01010,    0.01010,    0.00977,    0.00982,   15.75323,
    0.00956,    0.00763,    0.00548,    0.00423,    0.00373,    0.00416,    0.00569,    0.00785,    0.00919,    0.00982,    0.00959,    0.00969,    0.00977,    0.00977,    0.00986,    0.00975,    0.00956,    0.00954,    0.00922,    0.00675,    0.00406,    0.00195,    0.00090,    0.00054,    0.00076,    0.00185,    0.00400,    0.00682,    0.00885,    0.00920,    0.00924,    0.00926,    0.00923,    0.00938,    0.00957,    0.00931,    0.00955,    0.00913,    0.00951,    0.00940,    0.00890,
    0.00577,    0.00263,    0.00055,    0.00074,    0.00117,    0.00125,    0.00109,    0.00075,    0.00047,    0.00270,    0.00569,    0.00808,    0.00879,    0.00887,    0.00869,    0.00885,    0.00892,    0.00881,    0.00883,    0.00874,    0.00876,    0.00877,    0.00887,    0.00811,    0.00399,    0.00072,    0.00122,    0.00202,    0.00248,    0.00260,    0.00244,    0.00211,    0.00122,    0.00064,    0.00401,    0.00656,    0.00761,    0.00760,    0.00744,    0.00776,    0.00768,
    0.00767,    0.00771,    0.00757,    0.00757,    0.00753,    0.00759,    0.00665,    0.00185,    0.00113,    0.00224,    0.00266,    0.00278,    0.00280,    0.00280,    0.00263,    0.00225,    0.00110,    0.00203,    0.00407,    0.00540,    0.00547,    0.00549,    0.00553,    0.00561,    0.00543,    0.00534,    0.00400,    0.00115,    0.00201,    0.00207,    0.00208,    0.00212,    0.00199,    0.00114,    0.00106,    0.00173,    0.00178,    0.00183,    0.00177,    0.00174,    0.00098,
    0.00063,    0.00068,    0.00068,    0.00068,    0.00064,    0.01308,    0.01271,    0.01325,    0.01353,    0.01335,    0.01268,    0.01035,    0.00916,    0.01018,    0.01254,    0.01311,    0.01310,    0.01292,    0.01295,    0.01320,    0.01335,    0.01313,   15.75591,    0.00967,    0.00706,    0.00546,    0.00485,    0.00532,    0.00729,    0.00990,    0.01196,    0.01271,    0.01269,    0.01265,    0.01279,    0.01272,    0.01283,    0.01262,    0.01293,    0.01273,    0.01215,
    0.00865,    0.00513,    0.00248,    0.00119,    0.00074,    0.00100,    0.00243,    0.00492,    0.00870,    0.01149,    0.01235,    0.01251,    0.01242,    0.01248,    0.01238,    0.01228,    0.01241,    0.01241,    0.01234,    0.01259,    0.01234,    0.01164,    0.00732,    0.00338,    0.00071,    0.00092,    0.00145,    0.00153,    0.00141,    0.00094,    0.00066,    0.00350,    0.00721,    0.01055,    0.01144,    0.01164,    0.01153,    0.01166,    0.01165,    0.01166,    0.01188,
    0.01160,    0.01152,    0.01159,    0.01146,    0.01052,    0.00515,    0.00094,    0.00160,    0.00251,    0.00320,    0.00331,    0.00317,    0.00263,    0.00153,    0.00084,    0.00504,    0.00849,    0.01011,    0.00988,    0.01008,    0.01013,    0.01005,    0.01031,    0.01007,    0.01016,    0.01005,    0.00993,    0.00997,    0.00865,    0.00232,    0.00140,    0.00279,    0.00347,    0.00360,    0.00364,    0.00358,    0.00342,    0.00290,    0.00140,    0.00261,    0.00521,
    0.00713,    0.00721,    0.00742,    0.00725,    0.00734,    0.00718,    0.00716,    0.00518,    0.00150,    0.00262,    0.00269,    0.00272,    0.00268,    0.00258,    0.00145,    0.00135,    0.00232,    0.00239,    0.00237,    0.00234,    0.00232,    0.00130,    0.00083,    0.00088,    0.00088,    0.00087,    0.00083,    0.01409,    0.01376,    0.01569,    0.01611,    0.01581,    0.01360,    0.01081,    0.00947,    0.01088,    0.01309,    0.01557,    0.01607,    0.01617,    0.01601,
    0.01626,    0.01607,    0.01548,    0.01330,   15.75331,    0.00724,    0.00559,    0.00510,    0.00557,    0.00772,    0.01003,    0.01262,    0.01550,    0.01569,    0.01566,    0.01584,    0.01595,    0.01571,    0.01559,    0.01569,    0.01552,    0.01293,    0.00911,    0.00549,    0.00245,    0.00118,    0.00077,    0.00101,    0.00259,    0.00528,    0.00900,    0.01233,    0.01506,    0.01516,    0.01530,    0.01525,    0.01543,    0.01543,    0.01521,    0.01528,    0.01508,
    0.01510,    0.01494,    0.01243,    0.00785,    0.00358,    0.00074,    0.00096,    0.00148,    0.00156,    0.00135,    0.00094,    0.00070,    0.00378,    0.00758,    0.01139,    0.01431,    0.01422,    0.01432,    0.01461,    0.01448,    0.01430,    0.01431,    0.01430,    0.01422,    0.01423,    0.01400,    0.01152,    0.00539,    0.00096,    0.00156,    0.00248,    0.00315,    0.00337,    0.00316,    0.00260,    0.00154,    0.00088,    0.00531,    0.00954,    0.01226,    0.01242,
    0.01238,    0.01260,    0.01250,    0.01251,    0.01245,    0.01237,    0.01254,    0.01251,    0.01222,    0.00966,    0.00245,    0.00141,    0.00296,    0.00366,    0.00391,    0.00396,    0.00390,    0.00370,    0.00288,    0.00137,    0.00268,    0.00595,    0.00881,    0.00907,    0.00897,    0.00912,    0.00909,    0.00900,    0.00874,    0.00601,    0.00152,    0.00285,    0.00302,    0.00315,    0.00310,    0.00281,    0.00151,    0.00166,    0.00287,    0.00289,    0.00295,
    0.00290,    0.00285,    0.00155,    0.00095,    0.00103,    0.00104,    0.00101,    0.00097,    0.01437,    0.01368,    0.01639,    0.01715,    0.01627,    0.01368,    0.01104,    0.00958,    0.01070,    0.01318,    0.01618,    0.01783,    0.01852,    0.01874,    0.01856,    0.01807,    0.01626,    0.01340,    0.01025,   15.75081,    0.00567,    0.00522,    0.00567,    0.00779,    0.01033,    0.01275,    0.01635,    0.01792,    0.01789,    0.01806,    0.01817,    0.01815,    0.01824,
    0.01810,    0.01624,    0.01307,    0.00917,    0.00522,    0.00258,    0.00119,    0.00076,    0.00096,    0.00257,    0.00529,    0.00906,    0.01280,    0.01612,    0.01748,    0.01740,    0.01762,    0.01773,    0.01782,    0.01747,    0.01780,    0.01741,    0.01773,    0.01621,    0.01233,    0.00778,    0.00351,    0.00075,    0.00088,    0.00141,    0.00152,    0.00130,    0.00090,    0.00073,    0.00369,    0.00773,    0.01171,    0.01593,    0.01644,    0.01633,    0.01666,
    0.01678,    0.01665,    0.01680,    0.01655,    0.01661,    0.01641,    0.01598,    0.01154,    0.00542,    0.00093,    0.00150,    0.00239,    0.00305,    0.00327,    0.00302,    0.00253,    0.00150,    0.00086,    0.00523,    0.00973,    0.01406,    0.01415,    0.01433,    0.01440,    0.01434,    0.01459,    0.01440,    0.01438,    0.01444,    0.01422,    0.01415,    0.00999,    0.00255,    0.00137,    0.00284,    0.00357,    0.00392,    0.00401,    0.00397,    0.00358,    0.00284,
    0.00134,    0.00293,    0.00653,    0.01017,    0.01029,    0.01060,    0.01055,    0.01037,    0.01040,    0.01015,    0.00649,    0.00148,    0.00295,    0.00328,    0.00331,    0.00324,    0.00293,    0.00152,    0.00183,    0.00332,    0.00337,    0.00341,    0.00340,    0.00328,    0.00172,    0.00103,    0.00111,    0.00111,    0.00111,    0.00102,    0.01405,    0.01358,    0.01617,    0.01710,    0.01611,    0.01399,    0.01105,    0.00956,    0.01085,    0.01312,    0.01631,
    0.01814,    0.01966,    0.01994,    0.01956,    0.01825,    0.01634,    0.01334,    0.01019,    0.00740,   15.74909,    0.00527,    0.00566,    0.00800,    0.01030,    0.01295,    0.01650,    0.01910,    0.01958,    0.01972,    0.01999,    0.01989,    0.01953,    0.01888,    0.01663,    0.01332,    0.00920,    0.00531,    0.00274,    0.00126,    0.00076,    0.00095,    0.00257,    0.00533,    0.00903,    0.01271,    0.01654,    0.01911,    0.01922,    0.01922,    0.01926,    0.01925,
    0.01947,    0.01909,    0.01917,    0.01887,    0.01678,    0.01265,    0.00782,    0.00369,    0.00072,    0.00084,    0.00139,    0.00146,    0.00123,    0.00089,    0.00068,    0.00369,    0.00768,    0.01172,    0.01687,    0.01796,    0.01796,    0.01814,    0.01818,    0.01821,    0.01796,    0.01810,    0.01798,    0.01795,    0.01664,    0.01167,    0.00542,    0.00096,    0.00147,    0.00234,    0.00301,    0.00315,    0.00300,    0.00239,    0.00143,    0.00085,    0.00532,
    0.00991,    0.01517,    0.01550,    0.01561,    0.01574,    0.01603,    0.01591,    0.01577,    0.01568,    0.01565,    0.01572,    0.01523,    0.01012,    0.00253,    0.00131,    0.00276,    0.00354,    0.00391,    0.00398,    0.00395,    0.00366,    0.00279,    0.00128,    0.00297,    0.00664,    0.01105,    0.01141,    0.01150,    0.01151,    0.01146,    0.01124,    0.01104,    0.00670,    0.00149,    0.00296,    0.00324,    0.00343,    0.00331,    0.00297,    0.00147,    0.00196,
    0.00358,    0.00369,    0.00373,    0.00369,    0.00358,    0.00188,    0.00106,    0.00117,    0.00116,    0.00115,    0.00106,    0.01442,    0.01375,    0.01626,    0.01762,    0.01626,    0.01390,    0.01114,    0.00960,    0.01081,    0.01356,    0.01625,    0.01818,    0.01969,    0.02011,    0.01985,    0.01858,    0.01634,    0.01348,    0.01022,    0.00730,    0.00572,   15.74869,    0.00593,    0.00788,    0.01043,    0.01299,    0.01654,    0.01930,    0.02038,    0.02044,
    0.02019,    0.02041,    0.02015,    0.01942,    0.01667,    0.01315,    0.00909,    0.00530,    0.00264,    0.00119,    0.00073,    0.00100,    0.00261,    0.00528,    0.00907,    0.01270,    0.01671,    0.01931,    0.01956,    0.01964,    0.01969,    0.01983,    0.01971,    0.01966,    0.01987,    0.01944,    0.01675,    0.01272,    0.00785,    0.00358,    0.00072,    0.00088,    0.00141,    0.00145,    0.00126,    0.00085,    0.00067,    0.00372,    0.00772,    0.01145,    0.01688,
    0.01844,    0.01854,    0.01861,    0.01839,    0.01874,    0.01876,    0.01849,    0.01842,    0.01834,    0.01692,    0.01167,    0.00549,    0.00093,    0.00143,    0.00227,    0.00292,    0.00311,    0.00290,    0.00236,    0.00144,    0.00084,    0.00530,    0.00980,    0.01551,    0.01600,    0.01605,    0.01624,    0.01631,    0.01626,    0.01620,    0.01613,    0.01594,    0.01600,    0.01539,    0.01010,    0.00249,    0.00127,    0.00272,    0.00353,    0.00388,    0.00401,
    0.00389,    0.00359,    0.00279,    0.00126,    0.00296,    0.00670,    0.01135,    0.01160,    0.01179,    0.01184,    0.01173,    0.01159,    0.01137,    0.00687,    0.00146,    0.00287,    0.00331,    0.00340,    0.00335,    0.00293,    0.00146,    0.00200,    0.00364,    0.00378,    0.00379,    0.00378,    0.00367,    0.00191,    0.00106,    0.00118,    0.00119,    0.00118,    0.00105,    0.01421,    0.01378,    0.01637,    0.01724,    0.01602,    0.01379,    0.01109,    0.00958,
    0.01103,    0.01339,    0.01641,    0.01835,    0.01967,    0.01985,    0.01951,    0.01855,    0.01635,    0.01361,    0.01012,    0.00736,    0.00565,    0.00532,   15.74927,    0.00784,    0.01049,    0.01300,    0.01649,    0.01914,    0.01958,    0.01989,    0.01994,    0.01947,    0.01978,    0.01897,    0.01668,    0.01304,    0.00926,    0.00531,    0.00266,    0.00128,    0.00075,    0.00093,    0.00259,    0.00529,    0.00898,    0.01272,    0.01640,    0.01904,    0.01928,
    0.01921,    0.01935,    0.01916,    0.01930,    0.01897,    0.01906,    0.01889,    0.01646,    0.01260,    0.00789,    0.00358,    0.00073,    0.00085,    0.00137,    0.00144,    0.00127,    0.00089,    0.00067,    0.00367,    0.00777,    0.01170,    0.01684,    0.01799,    0.01790,    0.01804,    0.01843,    0.01815,    0.01816,    0.01797,    0.01794,    0.01810,    0.01669,    0.01171,    0.00539,    0.00096,    0.00149,    0.00231,    0.00299,    0.00320,    0.00296,    0.00242,
    0.00142,    0.00086,    0.00545,    0.00999,    0.01520,    0.01551,    0.01562,    0.01571,    0.01571,    0.01569,    0.01578,    0.01584,    0.01564,    0.01552,    0.01516,    0.00992,    0.00249,    0.00131,    0.00281,    0.00358,    0.00390,    0.00399,    0.00392,    0.00359,    0.00283,    0.00131,    0.00282,    0.00675,    0.01119,    0.01134,    0.01144,    0.01140,    0.01137,    0.01140,    0.01104,    0.00671,    0.00149,    0.00291,    0.00329,    0.00342,    0.00333,
    0.00293,    0.00146,    0.00197,    0.00360,    0.00367,    0.00371,    0.00368,    0.00353,    0.00186,    0.00106,    0.00116,    0.00118,    0.00116,    0.00105,    0.01403,    0.01377,    0.01617,    0.01693,    0.01605,    0.01359,    0.01108,    0.00962,    0.01090,    0.01327,    0.01604,    0.01786,    0.01850,    0.01866,    0.01847,    0.01821,    0.01631,    0.01338,    0.01009,    0.00719,    0.00571,    0.00525,    0.00581,   15.75133,    0.01042,    0.01276,    0.01638,
    0.01801,    0.01811,    0.01805,    0.01825,    0.01850,    0.01813,    0.01791,    0.01647,    0.01304,    0.00898,    0.00528,    0.00256,    0.00121,    0.00077,    0.00095,    0.00262,    0.00541,    0.00903,    0.01287,    0.01628,    0.01745,    0.01720,    0.01754,    0.01766,    0.01777,    0.01738,    0.01762,    0.01763,    0.01757,    0.01628,    0.01234,    0.00782,    0.00354,    0.00071,    0.00090,    0.00143,    0.00150,    0.00128,    0.00088,    0.00070,    0.00383,
    0.00768,    0.01186,    0.01604,    0.01665,    0.01656,    0.01652,    0.01656,    0.01694,    0.01671,    0.01646,    0.01650,    0.01630,    0.01598,    0.01147,    0.00533,    0.00095,    0.00151,    0.00240,    0.00309,    0.00327,    0.00310,    0.00247,    0.00148,    0.00088,    0.00531,    0.00977,    0.01423,    0.01430,    0.01446,    0.01443,    0.01443,    0.01463,    0.01455,    0.01451,    0.01430,    0.01444,    0.01396,    0.00995,    0.00250,    0.00134,    0.00281,
    0.00358,    0.00395,    0.00401,    0.00401,    0.00365,    0.00289,    0.00136,    0.00292,    0.00657,    0.01015,    0.01044,    0.01054,    0.01036,    0.01047,    0.01027,    0.01011,    0.00660,    0.00151,    0.00292,    0.00325,    0.00333,    0.00322,    0.00301,    0.00147,    0.00185,    0.00328,    0.00334,    0.00343,    0.00336,    0.00327,    0.00173,    0.00101,    0.00113,    0.00113,    0.00111,    0.00102,    0.01415,    0.01360,    0.01565,    0.01633,    0.01571,
    0.01356,    0.01077,    0.00951,    0.01072,    0.01315,    0.01568,    0.01616,    0.01611,    0.01614,    0.01629,    0.01600,    0.01552,    0.01321,    0.00993,    0.00717,    0.00559,    0.00512,    0.00558,    0.00785,   15.75372,    0.01262,    0.01540,    0.01563,    0.01555,    0.01586,    0.01562,    0.01565,    0.01564,    0.01580,    0.01537,    0.01291,    0.00910,    0.00533,    0.00255,    0.00117,    0.00077,    0.00104,    0.00253,    0.00535,    0.00893,    0.01252,
    0.01507,    0.01531,    0.01515,    0.01523,    0.01529,    0.01513,    0.01541,    0.01497,    0.01517,    0.01507,    0.01501,    0.01235,    0.00781,    0.00342,    0.00074,    0.00097,    0.00148,    0.00155,    0.00138,    0.00092,    0.00068,    0.00372,    0.00767,    0.01128,    0.01425,    0.01431,    0.01421,    0.01424,    0.01453,    0.01439,    0.01453,    0.01419,    0.01429,    0.01407,    0.01424,    0.01149,    0.00543,    0.00093,    0.00155,    0.00250,    0.00315,
    0.00332,    0.00317,    0.00259,    0.00152,    0.00087,    0.00535,    0.00945,    0.01231,    0.01219,    0.01232,    0.01241,    0.01260,    0.01257,    0.01261,    0.01255,    0.01253,    0.01233,    0.01236,    0.00970,    0.00244,    0.00137,    0.00290,    0.00362,    0.00396,    0.00397,    0.00388,    0.00363,    0.00293,    0.00137,    0.00280,    0.00606,    0.00873,    0.00886,    0.00895,    0.00915,    0.00905,    0.00888,    0.00885,    0.00616,    0.00152,    0.00287,
    0.00308,    0.00312,    0.00309,    0.00291,    0.00152,    0.00163,    0.00283,    0.00291,    0.00292,    0.00291,    0.00285,    0.00154,    0.00097,    0.00104,    0.00104,    0.00103,    0.00095,    0.01262,    0.01248,    0.01303,    0.01311,    0.01310,    0.01254,    0.00998,    0.00902,    0.01012,    0.01208,    0.01294,    0.01298,    0.01282,    0.01302,    0.01291,    0.01306,    0.01273,    0.01192,    0.00938,    0.00690,    0.00536,    0.00473,    0.00528,    0.00720,
    0.00963,   14.51291,    0.01256,    0.01244,    0.01246,    0.01239,    0.01268,    0.01254,    0.01248,    0.01264,    0.01250,    0.01169,    0.00832,    0.00494,    0.00239,    0.00114,    0.00071,    0.00099,    0.00237,    0.00491,    0.00846,    0.01111,    0.01207,    0.01213,    0.01194,    0.01211,    0.01229,    0.01220,    0.01206,    0.01214,    0.01211,    0.01202,    0.01210,    0.01132,    0.00722,    0.00328,    0.00069,    0.00093,    0.00141,    0.00150,    0.00133,
    0.00093,    0.00063,    0.00336,    0.00692,    0.01033,    0.01134,    0.01156,    0.01138,    0.01157,    0.01150,    0.01133,    0.01152,    0.01160,    0.01137,    0.01130,    0.01131,    0.01027,    0.00491,    0.00092,    0.00150,    0.00249,    0.00300,    0.00331,    0.00307,    0.00252,    0.00150,    0.00082,    0.00499,    0.00849,    0.00974,    0.00972,    0.00978,    0.00994,    0.00989,    0.01003,    0.00992,    0.00985,    0.00999,    0.00989,    0.00988,    0.00850,
    0.00225,    0.00138,    0.00279,    0.00335,    0.00355,    0.00354,    0.00352,    0.00338,    0.00278,    0.00135,    0.00253,    0.00508,    0.00692,    0.00719,    0.00731,    0.00726,    0.00728,    0.00711,    0.00702,    0.00513,    0.00144,    0.00251,    0.00265,    0.00266,    0.00263,    0.00250,    0.00146,    0.00132,    0.00228,    0.00230,    0.00233,    0.00234,    0.00227,    0.00128,    0.00081,    0.00085,    0.00087,    0.00086,    0.00082,    0.00906,    0.00883,
    0.00905,    0.00910,    0.00892,    0.00880,    0.00726,    0.00635,    0.00724,    0.00871,    0.00886,    0.00893,    0.00899,    0.00889,    0.00893,    0.00883,    0.00890,    0.00841,    0.00664,    0.00496,    0.00377,    0.00324,    0.00373,    0.00520,    0.00684,    0.00823,   14.51004,    0.00880,    0.00864,    0.00881,    0.00867,    0.00871,    0.00874,    0.00870,    0.00872,    0.00828,    0.00601,    0.00369,    0.00175,    0.00080,    0.00051,    0.00065,    0.00165,
    0.00355,    0.00613,    0.00806,    0.00832,    0.00831,    0.00828,    0.00843,    0.00835,    0.00838,    0.00836,    0.00827,    0.00833,    0.00847,    0.00841,    0.00796,    0.00516,    0.00231,    0.00052,    0.00067,    0.00102,    0.00108,    0.00098,    0.00066,    0.00047,    0.00245,    0.00511,    0.00728,    0.00794,    0.00786,    0.00782,    0.00794,    0.00799,    0.00805,    0.00798,    0.00781,    0.00780,    0.00793,    0.00783,    0.00728,    0.00365,    0.00066,
    0.00113,    0.00180,    0.00221,    0.00236,    0.00220,    0.00184,    0.00107,    0.00063,    0.00356,    0.00586,    0.00687,    0.00676,    0.00691,    0.00680,    0.00687,    0.00686,    0.00689,    0.00679,    0.00681,    0.00685,    0.00674,    0.00597,    0.00159,    0.00099,    0.00200,    0.00240,    0.00245,    0.00252,    0.00253,    0.00239,    0.00202,    0.00099,    0.00181,    0.00357,    0.00485,    0.00490,    0.00488,    0.00498,    0.00497,    0.00499,    0.00493,
    0.00357,    0.00103,    0.00176,    0.00182,    0.00187,    0.00187,    0.00178,    0.00103,    0.00094,    0.00155,    0.00158,    0.00162,    0.00159,    0.00156,    0.00090,    0.00057,    0.00060,    0.00061,    0.00059,    0.00057,    0.00528,    0.00524,    0.00533,    0.00544,    0.00542,    0.00527,    0.00436,    0.00387,    0.00427,    0.00504,    0.00530,    0.00531,    0.00526,    0.00539,    0.00523,    0.00526,    0.00535,    0.00509,    0.00397,    0.00295,    0.00222,
    0.00200,    0.00231,    0.00308,    0.00412,    0.00493,    0.00522,   14.50647,    0.00523,    0.00515,    0.00512,    0.00517,    0.00517,    0.00511,    0.00511,    0.00493,    0.00357,    0.00218,    0.00101,    0.00047,    0.00029,    0.00041,    0.00101,    0.00208,    0.00368,    0.00473,    0.00508,    0.00496,    0.00486,    0.00495,    0.00508,    0.00498,    0.00505,    0.00492,    0.00518,    0.00496,    0.00500,    0.00470,    0.00305,    0.00136,    0.00030,    0.00039,
    0.00062,    0.00067,    0.00058,    0.00039,    0.00028,    0.00149,    0.00298,    0.00428,    0.00464,    0.00465,    0.00456,    0.00474,    0.00482,    0.00473,    0.00471,    0.00462,    0.00467,    0.00472,    0.00455,    0.00436,    0.00213,    0.00037,    0.00067,    0.00109,    0.00131,    0.00137,    0.00133,    0.00108,    0.00065,    0.00035,    0.00212,    0.00352,    0.00399,    0.00403,    0.00406,    0.00402,    0.00407,    0.00407,    0.00406,    0.00404,    0.00410,
    0.00396,    0.00399,    0.00356,    0.00100,    0.00056,    0.00119,    0.00143,    0.00144,    0.00153,    0.00151,    0.00141,    0.00121,    0.00061,    0.00101,    0.00215,    0.00288,    0.00301,    0.00293,    0.00297,    0.00294,    0.00294,    0.00285,    0.00215,    0.00059,    0.00104,    0.00112,    0.00109,    0.00109,    0.00105,    0.00061,    0.00053,    0.00092,    0.00094,    0.00096,    0.00096,    0.00091,    0.00053,    0.00034,    0.00035,    0.00036,    0.00036,
    0.00034,    0.00255,    0.00245,    0.00244,    0.00247,    0.00254,    0.00238,    0.00197,    0.00176,    0.00186,    0.00239,    0.00237,    0.00234,    0.00246,    0.00230,    0.00250,    0.00237,    0.00243,    0.00230,    0.00190,    0.00133,    0.00109,    0.00093,    0.00094,    0.00140,    0.00184,    0.00227,    0.00234,    0.00232,   14.50363,    0.00234,    0.00243,    0.00234,    0.00239,    0.00235,    0.00236,    0.00222,    0.00165,    0.00104,    0.00045,    0.00023,
    0.00015,    0.00016,    0.00045,    0.00094,    0.00162,    0.00215,    0.00223,    0.00236,    0.00236,    0.00234,    0.00232,    0.00227,    0.00223,    0.00228,    0.00233,    0.00237,    0.00221,    0.00208,    0.00140,    0.00069,    0.00013,    0.00018,    0.00029,    0.00032,    0.00026,    0.00019,    0.00012,    0.00068,    0.00140,    0.00201,    0.00208,    0.00220,    0.00212,    0.00204,    0.00211,    0.00212,    0.00212,    0.00211,    0.00211,    0.00208,    0.00216,
    0.00202,    0.00097,    0.00018,    0.00029,    0.00048,    0.00061,    0.00063,    0.00062,    0.00051,    0.00030,    0.00017,    0.00103,    0.00165,    0.00176,    0.00184,    0.00185,    0.00186,    0.00190,    0.00193,    0.00186,    0.00185,    0.00178,    0.00186,    0.00176,    0.00161,    0.00043,    0.00027,    0.00056,    0.00065,    0.00071,    0.00071,    0.00068,    0.00065,    0.00057,    0.00029,    0.00049,    0.00097,    0.00136,    0.00131,    0.00139,    0.00138,
    0.00138,    0.00124,    0.00133,    0.00097,    0.00029,    0.00050,    0.00051,    0.00051,    0.00050,    0.00049,    0.00030,    0.00025,    0.00042,    0.00044,    0.00043,    0.00044,    0.00042,    0.00024,    0.00017,    0.00017,    0.00017,    0.00017,    0.00016,    0.00113,    0.00099,    0.00111,    0.00115,    0.00103,    0.00109,    0.00080,    0.00076,    0.00085,    0.00101,    0.00105,    0.00104,    0.00108,    0.00104,    0.00107,    0.00098,    0.00100,    0.00097,
    0.00078,    0.00060,    0.00046,    0.00041,    0.00044,    0.00061,    0.00080,    0.00103,    0.00102,    0.00105,    0.00095,   14.50226,    0.00097,    0.00099,    0.00100,    0.00093,    0.00103,    0.00100,    0.00070,    0.00046,    0.00020,    0.00011,    0.00008,    0.00011,    0.00019,    0.00045,    0.00071,    0.00098,    0.00091,    0.00096,    0.00095,    0.00096,    0.00091,    0.00099,    0.00100,    0.00103,    0.00104,    0.00104,    0.00098,    0.00090,    0.00057,
    0.00028,    0.00008,    0.00017,    0.00023,    0.00029,    0.00022,    0.00020,    0.00007,    0.00026,    0.00062,    0.00084,    0.00093,    0.00090,    0.00094,    0.00085,    0.00093,    0.00088,    0.00087,    0.00089,    0.00088,    0.00092,    0.00091,    0.00092,    0.00041,    0.00009,    0.00028,    0.00039,    0.00053,    0.00056,    0.00051,    0.00049,    0.00025,    0.00011,    0.00046,    0.00072,    0.00085,    0.00076,    0.00081,    0.00079,    0.00075,    0.00079,
    0.00077,    0.00077,    0.00076,    0.00076,    0.00082,    0.00073,    0.00021,    0.00023,    0.00047,    0.00053,    0.00056,    0.00053,    0.00057,    0.00052,    0.00044,    0.00026,    0.00022,    0.00038,    0.00056,    0.00051,    0.00058,    0.00056,    0.00061,    0.00054,    0.00058,    0.00042,    0.00024,    0.00036,    0.00039,    0.00041,    0.00041,    0.00037,    0.00023,    0.00012,    0.00018,    0.00019,    0.00017,    0.00019,    0.00018,    0.00011,    0.00013,
    0.00013,    0.00013,    0.00014,    0.00012,    0.00084,    0.00081,    0.00082,    0.00084,    0.00078,    0.00079,    0.00071,    0.00060,    0.00064,    0.00083,    0.00080,    0.00081,    0.00085,    0.00077,    0.00074,    0.00082,    0.00079,    0.00082,    0.00060,    0.00046,    0.00039,    0.00031,    0.00032,    0.00045,    0.00065,    0.00070,    0.00073,    0.00085,    0.00078,    0.00080,   14.50205,    0.00078,    0.00075,    0.00079,    0.00078,    0.00074,    0.00050,
    0.00032,    0.00014,    0.00009,    0.00010,    0.00008,    0.00017,    0.00034,    0.00053,    0.00067,    0.00068,    0.00076,    0.00073,    0.00067,    0.00071,    0.00076,    0.00071,    0.00071,    0.00073,    0.00073,    0.00079,    0.00070,    0.00044,    0.00022,    0.00008,    0.00021,    0.00032,    0.00033,    0.00031,    0.00021,    0.00008,    0.00022,    0.00046,    0.00065,    0.00067,    0.00069,    0.00069,    0.00070,    0.00067,    0.00073,    0.00067,    0.00069,
    0.00065,    0.00069,    0.00069,    0.00064,    0.00034,    0.00011,    0.00032,    0.00059,    0.00064,    0.00070,    0.00067,    0.00051,    0.00031,    0.00009,    0.00033,    0.00053,    0.00059,    0.00058,    0.00057,    0.00055,    0.00063,    0.00056,    0.00059,    0.00056,    0.00059,    0.00058,    0.00058,    0.00055,    0.00015,    0.00029,    0.00054,    0.00066,    0.00068,    0.00071,    0.00071,    0.00067,    0.00063,    0.00029,    0.00020,    0.00032,    0.00040,
    0.00041,    0.00043,    0.00046,    0.00038,    0.00038,    0.00039,    0.00034,    0.00029,    0.00047,    0.00054,    0.00053,    0.00046,    0.00047,    0.00030,    0.00011,    0.00014,    0.00013,    0.00013,    0.00013,    0.00014,    0.00009,    0.00015,    0.00015,    0.00017,    0.00017,    0.00015,    0.00099,    0.00100,    0.00107,    0.00103,    0.00106,    0.00100,    0.00090,    0.00082,    0.00080,    0.00110,    0.00102,    0.00101,    0.00108,    0.00106,    0.00109,
    0.00102,    0.00100,    0.00105,    0.00081,    0.00059,    0.00041,    0.00043,    0.00043,    0.00058,    0.00081,    0.00090,    0.00096,    0.00103,    0.00096,    0.00102,    0.00096,   14.50233,    0.00101,    0.00099,    0.00100,    0.00097,    0.00069,    0.00045,    0.00020,    0.00010,    0.00008,    0.00010,    0.00023,    0.00042,    0.00074,    0.00096,    0.00098,    0.00100,    0.00103,    0.00100,    0.00094,    0.00093,    0.00097,    0.00101,    0.00091,    0.00096,
    0.00101,    0.00091,    0.00062,    0.00030,    0.00008,    0.00020,    0.00026,    0.00026,    0.00022,    0.00015,    0.00009,    0.00029,    0.00058,    0.00082,    0.00098,    0.00098,    0.00095,    0.00102,    0.00091,    0.00095,    0.00094,    0.00088,    0.00091,    0.00086,    0.00092,    0.00085,    0.00041,    0.00009,    0.00029,    0.00044,    0.00054,    0.00056,    0.00052,    0.00044,    0.00023,    0.00010,    0.00041,    0.00068,    0.00083,    0.00082,    0.00080,
    0.00076,    0.00082,    0.00081,    0.00083,    0.00083,    0.00075,    0.00078,    0.00082,    0.00071,    0.00026,    0.00024,    0.00048,    0.00056,    0.00056,    0.00057,    0.00056,    0.00058,    0.00047,    0.00027,    0.00022,    0.00042,    0.00055,    0.00054,    0.00059,    0.00060,    0.00055,    0.00058,    0.00059,    0.00043,    0.00024,    0.00041,    0.00040,    0.00042,    0.00039,    0.00037,    0.00024,    0.00012,    0.00018,    0.00018,    0.00018,    0.00019,
    0.00018,    0.00011,    0.00012,    0.00013,    0.00012,    0.00014,    0.00012,    0.00246,    0.00242,    0.00242,    0.00257,    0.00241,    0.00241,    0.00193,    0.00174,    0.00190,    0.00229,    0.00243,    0.00254,    0.00242,    0.00240,    0.00245,    0.00243,    0.00237,    0.00241,    0.00196,    0.00135,    0.00105,    0.00095,    0.00100,    0.00144,    0.00199,    0.00223,    0.00234,    0.00235,    0.00232,    0.00230,    0.00253,    0.00230,   14.50376,    0.00246,
    0.00243,    0.00224,    0.00158,    0.00097,    0.00045,    0.00025,    0.00013,    0.00017,    0.00050,    0.00095,    0.00165,    0.00208,    0.00227,    0.00237,    0.00221,    0.00226,    0.00234,    0.00239,    0.00233,    0.00234,    0.00229,    0.00232,    0.00229,    0.00216,    0.00135,    0.00062,    0.00014,    0.00018,    0.00028,    0.00032,    0.00028,    0.00018,    0.00012,    0.00067,    0.00138,    0.00197,    0.00219,    0.00218,    0.00213,    0.00223,    0.00214,
    0.00209,    0.00208,    0.00217,    0.00212,    0.00207,    0.00213,    0.00196,    0.00093,    0.00017,    0.00032,    0.00049,    0.00062,    0.00066,    0.00061,    0.00052,    0.00030,    0.00017,    0.00099,    0.00165,    0.00183,    0.00183,    0.00188,    0.00187,    0.00188,    0.00181,    0.00194,    0.00190,    0.00192,    0.00185,    0.00185,    0.00165,    0.00047,    0.00027,    0.00054,    0.00066,    0.00073,    0.00069,    0.00070,    0.00066,    0.00054,    0.00027,
    0.00047,    0.00100,    0.00136,    0.00136,    0.00134,    0.00133,    0.00139,    0.00136,    0.00131,    0.00099,    0.00028,    0.00048,    0.00053,    0.00051,    0.00050,    0.00050,    0.00030,    0.00024,    0.00041,    0.00045,    0.00043,    0.00042,    0.00042,    0.00025,    0.00016,    0.00017,    0.00017,    0.00017,    0.00016,    0.00536,    0.00536,    0.00543,    0.00538,    0.00539,    0.00518,    0.00433,    0.00383,    0.00427,    0.00515,    0.00528,    0.00521,
    0.00537,    0.00519,    0.00527,    0.00531,    0.00532,    0.00502,    0.00390,    0.00295,    0.00222,    0.00200,    0.00222,    0.00303,    0.00405,    0.00501,    0.00516,    0.00512,    0.00516,    0.00506,    0.00507,    0.00522,    0.00507,   14.50649,    0.00520,    0.00496,    0.00366,    0.00219,    0.00100,    0.00049,    0.00032,    0.00044,    0.00097,    0.00208,    0.00360,    0.00486,    0.00494,    0.00486,    0.00496,    0.00502,    0.00498,    0.00497,    0.00501,
    0.00496,    0.00495,    0.00490,    0.00494,    0.00463,    0.00310,    0.00148,    0.00029,    0.00040,    0.00063,    0.00066,    0.00058,    0.00037,    0.00029,    0.00146,    0.00306,    0.00431,    0.00469,    0.00462,    0.00449,    0.00464,    0.00471,    0.00463,    0.00471,    0.00462,    0.00465,    0.00468,    0.00458,    0.00423,    0.00213,    0.00039,    0.00068,    0.00107,    0.00131,    0.00138,    0.00134,    0.00108,    0.00067,    0.00037,    0.00211,    0.00360,
    0.00395,    0.00402,    0.00410,    0.00414,    0.00412,    0.00408,    0.00413,    0.00402,    0.00405,    0.00403,    0.00398,    0.00359,    0.00096,    0.00060,    0.00119,    0.00141,    0.00150,    0.00146,    0.00150,    0.00145,    0.00118,    0.00060,    0.00109,    0.00212,    0.00291,    0.00287,    0.00295,    0.00300,    0.00290,    0.00292,    0.00291,    0.00214,    0.00060,    0.00106,    0.00108,    0.00114,    0.00110,    0.00105,    0.00062,    0.00055,    0.00093,
    0.00094,    0.00096,    0.00094,    0.00093,    0.00052,    0.00033,    0.00036,    0.00036,    0.00036,    0.00034,    0.00891,    0.00862,    0.00900,    0.00905,    0.00915,    0.00894,    0.00735,    0.00653,    0.00725,    0.00870,    0.00889,    0.00884,    0.00885,    0.00901,    0.00891,    0.00877,    0.00900,    0.00859,    0.00675,    0.00492,    0.00380,    0.00327,    0.00378,    0.00519,    0.00687,    0.00827,    0.00856,    0.00866,    0.00876,    0.00865,    0.00875,
    0.00869,    0.00852,    0.00863,   14.51008,    0.00837,    0.00590,    0.00372,    0.00172,    0.00085,    0.00055,    0.00070,    0.00170,    0.00338,    0.00595,    0.00791,    0.00837,    0.00840,    0.00843,    0.00845,    0.00849,    0.00846,    0.00841,    0.00834,    0.00843,    0.00834,    0.00840,    0.00802,    0.00518,    0.00234,    0.00050,    0.00069,    0.00103,    0.00113,    0.00099,    0.00065,    0.00045,    0.00255,    0.00508,    0.00725,    0.00788,    0.00801,
    0.00795,    0.00790,    0.00798,    0.00791,    0.00780,    0.00804,    0.00787,    0.00772,    0.00786,    0.00718,    0.00369,    0.00065,    0.00112,    0.00181,    0.00224,    0.00236,    0.00225,    0.00185,    0.00108,    0.00060,    0.00359,    0.00595,    0.00682,    0.00663,    0.00690,    0.00668,    0.00687,    0.00692,    0.00686,    0.00683,    0.00679,    0.00670,    0.00680,    0.00605,    0.00168,    0.00100,    0.00203,    0.00243,    0.00250,    0.00246,    0.00253,
    0.00244,    0.00197,    0.00100,    0.00177,    0.00358,    0.00495,    0.00498,    0.00503,    0.00504,    0.00494,    0.00497,    0.00479,    0.00366,    0.00102,    0.00183,    0.00184,    0.00188,    0.00188,    0.00180,    0.00103,    0.00094,    0.00152,    0.00160,    0.00163,    0.00160,    0.00152,    0.00090,    0.00058,    0.00060,    0.00061,    0.00061,    0.00057,    0.01268,    0.01238,    0.01318,    0.01313,    0.01316,    0.01226,    0.01027,    0.00892,    0.00986,
    0.01202,    0.01282,    0.01277,    0.01288,    0.01299,    0.01297,    0.01282,    0.01275,    0.01205,    0.00938,    0.00694,    0.00531,    0.00472,    0.00516,    0.00727,    0.00959,    0.01181,    0.01260,    0.01254,    0.01240,    0.01238,    0.01271,    0.01269,    0.01266,    0.01256,    0.01254,   14.51310,    0.00853,    0.00491,    0.00244,    0.00115,    0.00070,    0.00096,    0.00235,    0.00492,    0.00852,    0.01121,    0.01203,    0.01210,    0.01200,    0.01213,
    0.01208,    0.01222,    0.01211,    0.01205,    0.01205,    0.01216,    0.01194,    0.01132,    0.00734,    0.00321,    0.00072,    0.00088,    0.00146,    0.00152,    0.00135,    0.00092,    0.00064,    0.00335,    0.00703,    0.01030,    0.01126,    0.01137,    0.01143,    0.01142,    0.01146,    0.01156,    0.01146,    0.01146,    0.01137,    0.01143,    0.01133,    0.01021,    0.00498,    0.00090,    0.00152,    0.00252,    0.00309,    0.00324,    0.00305,    0.00250,    0.00143,
    0.00088,    0.00493,    0.00842,    0.00981,    0.00977,    0.00985,    0.00998,    0.01013,    0.01008,    0.01004,    0.00994,    0.00996,    0.01006,    0.00969,    0.00835,    0.00224,    0.00139,    0.00277,    0.00332,    0.00349,    0.00357,    0.00351,    0.00333,    0.00280,    0.00139,    0.00248,    0.00505,    0.00700,    0.00719,    0.00713,    0.00726,    0.00713,    0.00707,    0.00705,    0.00520,    0.00143,    0.00254,    0.00263,    0.00268,    0.00260,    0.00255,
    0.00143,    0.00132,    0.00224,    0.00228,    0.00231,    0.00232,    0.00222,    0.00129,    0.00082,    0.00085,    0.00087,    0.00086,    0.00081,    0.01387,    0.01336,    0.01555,    0.01611,    0.01549,    0.01328,    0.01072,    0.00928,    0.01043,    0.01282,    0.01574,    0.01643,    0.01660,    0.01645,    0.01655,    0.01645,    0.01550,    0.01297,    0.00991,    0.00725,    0.00565,    0.00501,    0.00554,    0.00776,    0.01011,    0.01242,    0.01528,    0.01600,
    0.01606,    0.01626,    0.01619,    0.01612,    0.01605,    0.01597,    0.01537,    0.01282,   14.51020,    0.00528,    0.00257,    0.00120,    0.00077,    0.00095,    0.00251,    0.00524,    0.00888,    0.01242,    0.01522,    0.01551,    0.01545,    0.01562,    0.01571,    0.01564,    0.01562,    0.01541,    0.01560,    0.01571,    0.01503,    0.01214,    0.00779,    0.00347,    0.00072,    0.00095,    0.00143,    0.00149,    0.00133,    0.00091,    0.00071,    0.00364,    0.00755,
    0.01121,    0.01449,    0.01474,    0.01455,    0.01457,    0.01462,    0.01484,    0.01475,    0.01462,    0.01459,    0.01467,    0.01444,    0.01137,    0.00525,    0.00094,    0.00155,    0.00244,    0.00311,    0.00328,    0.00313,    0.00251,    0.00145,    0.00082,    0.00520,    0.00937,    0.01260,    0.01281,    0.01276,    0.01272,    0.01293,    0.01277,    0.01292,    0.01273,    0.01280,    0.01259,    0.01250,    0.00955,    0.00244,    0.00133,    0.00285,    0.00357,
    0.00387,    0.00388,    0.00387,    0.00361,    0.00284,    0.00135,    0.00275,    0.00604,    0.00900,    0.00912,    0.00922,    0.00937,    0.00923,    0.00911,    0.00908,    0.00611,    0.00150,    0.00288,    0.00305,    0.00311,    0.00306,    0.00282,    0.00150,    0.00166,    0.00288,    0.00299,    0.00303,    0.00299,    0.00289,    0.00158,    0.00096,    0.00102,    0.00105,    0.00103,    0.00096,    0.01401,    0.01362,    0.01593,    0.01727,    0.01602,    0.01377,
    0.01104,    0.00942,    0.01073,    0.01318,    0.01592,    0.01781,    0.01915,    0.01960,    0.01912,    0.01808,    0.01607,    0.01331,    0.01007,    0.00735,    0.00557,    0.00522,    0.00569,    0.00769,    0.01017,    0.01249,    0.01635,    0.01876,    0.01925,    0.01945,    0.01955,    0.01948,    0.01945,    0.01862,    0.01648,    0.01311,    0.00906,   14.50658,    0.00260,    0.00126,    0.00072,    0.00095,    0.00249,    0.00523,    0.00870,    0.01249,    0.01614,
    0.01858,    0.01869,    0.01883,    0.01877,    0.01900,    0.01900,    0.01861,    0.01867,    0.01874,    0.01637,    0.01263,    0.00769,    0.00360,    0.00070,    0.00086,    0.00135,    0.00143,    0.00121,    0.00085,    0.00067,    0.00370,    0.00741,    0.01154,    0.01640,    0.01769,    0.01751,    0.01778,    0.01786,    0.01782,    0.01782,    0.01767,    0.01771,    0.01747,    0.01648,    0.01148,    0.00545,    0.00092,    0.00144,    0.00234,    0.00293,    0.00310,
    0.00291,    0.00238,    0.00142,    0.00082,    0.00523,    0.00971,    0.01493,    0.01510,    0.01522,    0.01535,    0.01545,    0.01554,    0.01543,    0.01547,    0.01533,    0.01530,    0.01484,    0.00994,    0.00248,    0.00129,    0.00276,    0.00354,    0.00384,    0.00395,    0.00392,    0.00350,    0.00277,    0.00127,    0.00286,    0.00655,    0.01085,    0.01101,    0.01120,    0.01120,    0.01116,    0.01105,    0.01081,    0.00666,    0.00146,    0.00289,    0.00327,
    0.00332,    0.00322,    0.00286,    0.00143,    0.00191,    0.00352,    0.00358,    0.00364,    0.00363,    0.00354,    0.00184,    0.00103,    0.00113,    0.00116,    0.00114,    0.00103,    0.01412,    0.01380,    0.01622,    0.01705,    0.01606,    0.01361,    0.01111,    0.00941,    0.01082,    0.01310,    0.01591,    0.01824,    0.01988,    0.02046,    0.02003,    0.01819,    0.01617,    0.01341,    0.01011,    0.00736,    0.00564,    0.00524,    0.00582,    0.00779,    0.01030,
    0.01286,    0.01609,    0.01943,    0.02116,    0.02174,    0.02201,    0.02181,    0.02119,    0.01952,    0.01635,    0.01303,    0.00919,    0.00535,   14.50402,    0.00121,    0.00074,    0.00091,    0.00257,    0.00536,    0.00883,    0.01266,    0.01643,    0.02003,    0.02108,    0.02121,    0.02126,    0.02139,    0.02121,    0.02130,    0.02105,    0.02000,    0.01676,    0.01265,    0.00780,    0.00355,    0.00068,    0.00084,    0.00128,    0.00135,    0.00119,    0.00081,
    0.00067,    0.00369,    0.00773,    0.01143,    0.01708,    0.01988,    0.01998,    0.02000,    0.02018,    0.02051,    0.02019,    0.02000,    0.02001,    0.01971,    0.01691,    0.01165,    0.00543,    0.00092,    0.00139,    0.00217,    0.00286,    0.00301,    0.00286,    0.00228,    0.00130,    0.00084,    0.00526,    0.00972,    0.01604,    0.01722,    0.01741,    0.01749,    0.01766,    0.01768,    0.01762,    0.01749,    0.01730,    0.01734,    0.01597,    0.01015,    0.00250,
    0.00125,    0.00264,    0.00344,    0.00377,    0.00384,    0.00377,    0.00342,    0.00267,    0.00123,    0.00285,    0.00681,    0.01233,    0.01262,    0.01265,    0.01278,    0.01267,    0.01243,    0.01230,    0.00695,    0.00141,    0.00289,    0.00334,    0.00343,    0.00329,    0.00289,    0.00140,    0.00214,    0.00398,    0.00407,    0.00411,    0.00407,    0.00396,    0.00202,    0.00107,    0.00119,    0.00121,    0.00119,    0.00106,    0.01420,    0.01370,    0.01650,
    0.01705,    0.01607,    0.01375,    0.01088,    0.00935,    0.01058,    0.01339,    0.01576,    0.01809,    0.01991,    0.02054,    0.01993,    0.01826,    0.01646,    0.01343,    0.00990,    0.00727,    0.00574,    0.00520,    0.00584,    0.00789,    0.01049,    0.01307,    0.01625,    0.01970,    0.02159,    0.02284,    0.02328,    0.02267,    0.02171,    0.01978,    0.01663,    0.01305,    0.00937,    0.00534,    0.00270,   14.50253,    0.00068,    0.00096,    0.00265,    0.00525,
    0.00903,    0.01265,    0.01655,    0.02024,    0.02239,    0.02271,    0.02288,    0.02306,    0.02292,    0.02265,    0.02237,    0.02049,    0.01703,    0.01266,    0.00787,    0.00350,    0.00067,    0.00082,    0.00126,    0.00133,    0.00118,    0.00082,    0.00068,    0.00373,    0.00769,    0.01158,    0.01707,    0.02100,    0.02141,    0.02166,    0.02159,    0.02182,    0.02166,    0.02157,    0.02141,    0.02069,    0.01712,    0.01187,    0.00547,    0.00098,    0.00135,
    0.00211,    0.00280,    0.00293,    0.00272,    0.00223,    0.00130,    0.00078,    0.00527,    0.00976,    0.01651,    0.01826,    0.01872,    0.01862,    0.01873,    0.01877,    0.01881,    0.01866,    0.01871,    0.01839,    0.01665,    0.01006,    0.00247,    0.00120,    0.00257,    0.00332,    0.00371,    0.00379,    0.00373,    0.00333,    0.00256,    0.00118,    0.00286,    0.00690,    0.01320,    0.01354,    0.01367,    0.01369,    0.01366,    0.01356,    0.01308,    0.00707,
    0.00136,    0.00281,    0.00326,    0.00343,    0.00332,    0.00285,    0.00133,    0.00224,    0.00424,    0.00437,    0.00446,    0.00440,    0.00425,    0.00208,    0.00108,    0.00121,    0.00124,    0.00121,    0.00108,    0.01401,    0.01373,    0.01622,    0.01720,    0.01632,    0.01360,    0.01070,    0.00942,    0.01079,    0.01326,    0.01595,    0.01819,    0.02010,    0.02053,    0.02004,    0.01812,    0.01642,    0.01332,    0.00997,    0.00725,    0.00567,    0.00508,
    0.00594,    0.00782,    0.01041,    0.01296,    0.01620,    0.01975,    0.02188,    0.02314,    0.02358,    0.02325,    0.02178,    0.01956,    0.01665,    0.01314,    0.00930,    0.00514,    0.00273,    0.00125,   14.50199,    0.00095,    0.00258,    0.00551,    0.00899,    0.01267,    0.01643,    0.02051,    0.02242,    0.02325,    0.02341,    0.02376,    0.02334,    0.02340,    0.02280,    0.02032,    0.01713,    0.01267,    0.00761,    0.00350,    0.00067,    0.00081,    0.00125,
    0.00132,    0.00114,    0.00081,    0.00065,    0.00371,    0.00769,    0.01149,    0.01713,    0.02103,    0.02195,    0.02214,    0.02228,    0.02203,    0.02211,    0.02208,    0.02176,    0.02095,    0.01746,    0.01183,    0.00550,    0.00094,    0.00130,    0.00209,    0.00271,    0.00291,    0.00272,    0.00220,    0.00131,    0.00079,    0.00534,    0.00974,    0.01685,    0.01912,    0.01899,    0.01929,    0.01935,    0.01927,    0.01930,    0.01917,    0.01920,    0.01885,
    0.01670,    0.01011,    0.00246,    0.00117,    0.00252,    0.00332,    0.00364,    0.00377,    0.00374,    0.00335,    0.00254,    0.00118,    0.00295,    0.00687,    0.01340,    0.01374,    0.01389,    0.01411,    0.01401,    0.01380,    0.01337,    0.00705,    0.00134,    0.00281,    0.00329,    0.00342,    0.00332,    0.00284,    0.00135,    0.00227,    0.00435,    0.00446,    0.00459,    0.00446,    0.00437,    0.00218,    0.00108,    0.00123,    0.00125,    0.00122,    0.00107,
    0.01413,    0.01392,    0.01624,    0.01711,    0.01611,    0.01359,    0.01103,    0.00947,    0.01099,    0.01325,    0.01598,    0.01827,    0.02008,    0.02046,    0.02004,    0.01815,    0.01645,    0.01331,    0.00999,    0.00729,    0.00563,    0.00518,    0.00583,    0.00781,    0.01039,    0.01287,    0.01643,    0.01949,    0.02167,    0.02296,    0.02309,    0.02308,    0.02159,    0.01979,    0.01656,    0.01294,    0.00928,    0.00531,    0.00270,    0.00129,    0.00068,
   14.50231,    0.00269,    0.00529,    0.00904,    0.01271,    0.01664,    0.02046,    0.02214,    0.02274,    0.02304,    0.02306,    0.02305,    0.02264,    0.02228,    0.02053,    0.01691,    0.01264,    0.00783,    0.00351,    0.00063,    0.00082,    0.00126,    0.00129,    0.00117,    0.00080,    0.00068,    0.00372,    0.00777,    0.01170,    0.01708,    0.02095,    0.02127,    0.02147,    0.02139,    0.02151,    0.02152,    0.02147,    0.02146,    0.02056,    0.01717,    0.01168,
    0.00544,    0.00098,    0.00131,    0.00208,    0.00275,    0.00283,    0.00271,    0.00220,    0.00130,    0.00078,    0.00532,    0.00992,    0.01663,    0.01840,    0.01858,    0.01875,    0.01881,    0.01890,    0.01888,    0.01876,    0.01877,    0.01854,    0.01672,    0.01010,    0.00252,    0.00118,    0.00257,    0.00332,    0.00372,    0.00380,    0.00371,    0.00332,    0.00260,    0.00120,    0.00290,    0.00694,    0.01313,    0.01357,    0.01365,    0.01366,    0.01353,
    0.01347,    0.01310,    0.00701,    0.00135,    0.00284,    0.00330,    0.00338,    0.00332,    0.00289,    0.00136,    0.00222,    0.00429,    0.00437,    0.00441,    0.00437,    0.00425,    0.00210,    0.00107,    0.00121,    0.00125,    0.00123,    0.00108,    0.01409,    0.01390,    0.01632,    0.01716,    0.01604,    0.01366,    0.01077,    0.00939,    0.01063,    0.01335,    0.01599,    0.01811,    0.01970,    0.02047,    0.01989,    0.01810,    0.01610,    0.01314,    0.00996,
    0.00730,    0.00562,    0.00517,    0.00589,    0.00788,    0.01031,    0.01298,    0.01623,    0.01952,    0.02115,    0.02169,    0.02196,    0.02171,    0.02133,    0.01944,    0.01640,    0.01301,    0.00922,    0.00527,    0.00267,    0.00125,    0.00068,    0.00095,   14.50385,    0.00537,    0.00889,    0.01279,    0.01641,    0.01987,    0.02115,    0.02129,    0.02125,    0.02143,    0.02159,    0.02118,    0.02088,    0.01995,    0.01659,    0.01250,    0.00773,    0.00353,
    0.00067,    0.00084,    0.00129,    0.00138,    0.00122,    0.00083,    0.00063,    0.00365,    0.00765,    0.01149,    0.01705,    0.01966,    0.01998,    0.02000,    0.02031,    0.02002,    0.02014,    0.01988,    0.02016,    0.01989,    0.01698,    0.01165,    0.00540,    0.00095,    0.00139,    0.00218,    0.00284,    0.00287,    0.00283,    0.00231,    0.00138,    0.00080,    0.00535,    0.00989,    0.01609,    0.01730,    0.01724,    0.01723,    0.01762,    0.01756,    0.01756,
    0.01738,    0.01736,    0.01716,    0.01616,    0.01002,    0.00246,    0.00122,    0.00261,    0.00342,    0.00376,    0.00386,    0.00382,    0.00346,    0.00262,    0.00122,    0.00299,    0.00684,    0.01231,    0.01255,    0.01270,    0.01282,    0.01261,    0.01264,    0.01229,    0.00689,    0.00142,    0.00285,    0.00331,    0.00341,    0.00333,    0.00290,    0.00141,    0.00210,    0.00397,    0.00410,    0.00412,    0.00413,    0.00399,    0.00203,    0.00106,    0.00119,
    0.00121,    0.00119,    0.00108,    0.01417,    0.01367,    0.01603,    0.01704,    0.01579,    0.01356,    0.01096,    0.00954,    0.01071,    0.01320,    0.01616,    0.01782,    0.01906,    0.01943,    0.01906,    0.01809,    0.01577,    0.01327,    0.00999,    0.00713,    0.00559,    0.00519,    0.00572,    0.00794,    0.01031,    0.01289,    0.01617,    0.01866,    0.01946,    0.01931,    0.01943,    0.01944,    0.01916,    0.01880,    0.01652,    0.01287,    0.00914,    0.00518,
    0.00264,    0.00122,    0.00073,    0.00096,    0.00255,   14.50668,    0.00882,    0.01261,    0.01633,    0.01859,    0.01877,    0.01882,    0.01886,    0.01895,    0.01877,    0.01877,    0.01890,    0.01862,    0.01633,    0.01257,    0.00776,    0.00349,    0.00070,    0.00089,    0.00138,    0.00143,    0.00125,    0.00088,    0.00069,    0.00375,    0.00760,    0.01160,    0.01648,    0.01766,    0.01767,    0.01778,    0.01776,    0.01796,    0.01782,    0.01776,    0.01758,
    0.01748,    0.01621,    0.01148,    0.00530,    0.00091,    0.00145,    0.00222,    0.00296,    0.00308,    0.00297,    0.00239,    0.00142,    0.00087,    0.00528,    0.00978,    0.01493,    0.01523,    0.01539,    0.01546,    0.01556,    0.01560,    0.01543,    0.01546,    0.01527,    0.01524,    0.01483,    0.00980,    0.00252,    0.00128,    0.00273,    0.00350,    0.00382,    0.00394,    0.00385,    0.00354,    0.00279,    0.00125,    0.00284,    0.00661,    0.01090,    0.01110,
    0.01122,    0.01131,    0.01130,    0.01106,    0.01084,    0.00660,    0.00143,    0.00288,    0.00323,    0.00334,    0.00326,    0.00296,    0.00143,    0.00195,    0.00353,    0.00357,    0.00367,    0.00363,    0.00350,    0.00183,    0.00105,    0.00114,    0.00116,    0.00114,    0.00103,    0.01378,    0.01344,    0.01573,    0.01630,    0.01566,    0.01299,    0.01079,    0.00938,    0.01062,    0.01305,    0.01557,    0.01639,    0.01636,    0.01660,    0.01666,    0.01632,
    0.01539,    0.01295,    0.00981,    0.00717,    0.00568,    0.00509,    0.00552,    0.00771,    0.00999,    0.01262,    0.01546,    0.01613,    0.01612,    0.01613,    0.01628,    0.01624,    0.01600,    0.01604,    0.01542,    0.01264,    0.00890,    0.00531,    0.00250,    0.00118,    0.00073,    0.00092,    0.00256,    0.00520,   14.51015,    0.01229,    0.01506,    0.01550,    0.01569,    0.01564,    0.01565,    0.01577,    0.01582,    0.01550,    0.01569,    0.01567,    0.01524,
    0.01202,    0.00763,    0.00343,    0.00073,    0.00092,    0.00138,    0.00157,    0.00133,    0.00091,    0.00070,    0.00366,    0.00762,    0.01141,    0.01431,    0.01470,    0.01458,    0.01476,    0.01468,    0.01478,    0.01458,    0.01485,    0.01446,    0.01477,    0.01431,    0.01140,    0.00528,    0.00095,    0.00153,    0.00237,    0.00310,    0.00329,    0.00311,    0.00249,    0.00148,    0.00084,    0.00529,    0.00936,    0.01254,    0.01266,    0.01268,    0.01274,
    0.01292,    0.01286,    0.01279,    0.01272,    0.01275,    0.01269,    0.01243,    0.00957,    0.00242,    0.00133,    0.00280,    0.00353,    0.00387,    0.00395,    0.00384,    0.00356,    0.00283,    0.00133,    0.00272,    0.00607,    0.00907,    0.00916,    0.00942,    0.00935,    0.00927,    0.00927,    0.00907,    0.00607,    0.00147,    0.00280,    0.00309,    0.00313,    0.00306,    0.00282,    0.00149,    0.00168,    0.00291,    0.00299,    0.00303,    0.00297,    0.00289,
    0.00159,    0.00097,    0.00103,    0.00104,    0.00102,    0.00095,    0.01221,    0.01214,    0.01253,    0.01271,    0.01264,    0.01205,    0.00988,    0.00858,    0.00959,    0.01176,    0.01225,    0.01247,    0.01257,    0.01251,    0.01234,    0.01249,    0.01239,    0.01171,    0.00904,    0.00660,    0.00517,    0.00446,    0.00500,    0.00692,    0.00923,    0.01124,    0.01232,    0.01228,    0.01225,    0.01225,    0.01209,    0.01227,    0.01216,    0.01206,    0.01231,
    0.01140,    0.00804,    0.00489,    0.00233,    0.00110,    0.00070,    0.00095,    0.00229,    0.00474,    0.00813,   15.35023,    0.01167,    0.01193,    0.01179,    0.01154,    0.01184,    0.01174,    0.01192,    0.01181,    0.01170,    0.01200,    0.01190,    0.01069,    0.00690,    0.00321,    0.00067,    0.00089,    0.00136,    0.00146,    0.00129,    0.00085,    0.00063,    0.00334,    0.00687,    0.00999,    0.01088,    0.01105,    0.01099,    0.01115,    0.01137,    0.01125,
    0.01122,    0.01094,    0.01118,    0.01097,    0.01103,    0.00993,    0.00484,    0.00089,    0.00152,    0.00240,    0.00298,    0.00318,    0.00296,    0.00243,    0.00146,    0.00079,    0.00491,    0.00810,    0.00965,    0.00944,    0.00967,    0.00953,    0.00962,    0.00974,    0.00975,    0.00968,    0.00956,    0.00953,    0.00946,    0.00822,    0.00219,    0.00129,    0.00275,    0.00328,    0.00339,    0.00341,    0.00346,    0.00326,    0.00267,    0.00133,    0.00245,
    0.00500,    0.00680,    0.00692,    0.00708,    0.00702,    0.00694,    0.00687,    0.00676,    0.00501,    0.00142,    0.00244,    0.00255,    0.00257,    0.00256,    0.00244,    0.00138,    0.00132,    0.00220,    0.00229,    0.00226,    0.00224,    0.00217,    0.00122,    0.00080,    0.00082,    0.00084,    0.00083,    0.00080,    0.00777,    0.00782,    0.00803,    0.00797,    0.00809,    0.00761,    0.00645,    0.00574,    0.00634,    0.00760,    0.00796,    0.00782,    0.00794,
    0.00795,    0.00803,    0.00773,    0.00775,    0.00756,    0.00604,    0.00460,    0.00329,    0.00284,    0.00335,    0.00455,    0.00623,    0.00725,    0.00742,    0.00756,    0.00756,    0.00774,    0.00768,    0.00775,    0.00754,    0.00767,    0.00757,    0.00740,    0.00544,    0.00316,    0.00153,    0.00073,    0.00045,    0.00061,    0.00146,    0.00308,    0.00529,    0.00696,   15.34668,    0.00716,    0.00733,    0.00749,    0.00727,    0.00734,    0.00738,    0.00756,
    0.00741,    0.00732,    0.00722,    0.00697,    0.00451,    0.00203,    0.00042,    0.00058,    0.00090,    0.00101,    0.00085,    0.00059,    0.00042,    0.00219,    0.00448,    0.00628,    0.00705,    0.00697,    0.00698,    0.00674,    0.00687,    0.00711,    0.00683,    0.00693,    0.00699,    0.00683,    0.00690,    0.00653,    0.00330,    0.00054,    0.00095,    0.00154,    0.00194,    0.00206,    0.00192,    0.00159,    0.00095,    0.00054,    0.00310,    0.00521,    0.00596,
    0.00606,    0.00597,    0.00611,    0.00602,    0.00599,    0.00608,    0.00608,    0.00593,    0.00610,    0.00595,    0.00522,    0.00144,    0.00084,    0.00178,    0.00211,    0.00217,    0.00217,    0.00221,    0.00215,    0.00177,    0.00089,    0.00165,    0.00311,    0.00422,    0.00433,    0.00436,    0.00454,    0.00441,    0.00437,    0.00424,    0.00319,    0.00091,    0.00157,    0.00163,    0.00165,    0.00164,    0.00156,    0.00091,    0.00082,    0.00138,    0.00138,
    0.00142,    0.00141,    0.00137,    0.00078,    0.00051,    0.00053,    0.00052,    0.00053,    0.00050,    0.00352,    0.00333,    0.00337,    0.00342,    0.00349,    0.00350,    0.00273,    0.00240,    0.00278,    0.00330,    0.00338,    0.00338,    0.00327,    0.00345,    0.00339,    0.00346,    0.00348,    0.00336,    0.00260,    0.00189,    0.00145,    0.00131,    0.00135,    0.00198,    0.00272,    0.00314,    0.00333,    0.00329,    0.00331,    0.00337,    0.00349,    0.00325,
    0.00320,    0.00322,    0.00331,    0.00326,    0.00230,    0.00144,    0.00068,    0.00030,    0.00021,    0.00028,    0.00066,    0.00132,    0.00233,    0.00306,    0.00327,   15.34266,    0.00325,    0.00311,    0.00323,    0.00333,    0.00322,    0.00325,    0.00316,    0.00328,    0.00313,    0.00313,    0.00206,    0.00093,    0.00016,    0.00027,    0.00042,    0.00040,    0.00037,    0.00027,    0.00015,    0.00089,    0.00196,    0.00278,    0.00291,    0.00295,    0.00304,
    0.00315,    0.00302,    0.00297,    0.00324,    0.00314,    0.00299,    0.00303,    0.00301,    0.00279,    0.00129,    0.00026,    0.00043,    0.00069,    0.00088,    0.00089,    0.00084,    0.00071,    0.00041,    0.00023,    0.00133,    0.00231,    0.00257,    0.00266,    0.00258,    0.00259,    0.00264,    0.00273,    0.00275,    0.00258,    0.00266,    0.00254,    0.00260,    0.00235,    0.00066,    0.00039,    0.00077,    0.00090,    0.00096,    0.00099,    0.00094,    0.00090,
    0.00077,    0.00038,    0.00069,    0.00141,    0.00192,    0.00184,    0.00193,    0.00186,    0.00189,    0.00183,    0.00191,    0.00136,    0.00041,    0.00070,    0.00071,    0.00075,    0.00070,    0.00069,    0.00040,    0.00036,    0.00058,    0.00061,    0.00062,    0.00061,    0.00060,    0.00034,    0.00022,    0.00023,    0.00023,    0.00023,    0.00022,    0.00076,    0.00075,    0.00074,    0.00076,    0.00071,    0.00072,    0.00063,    0.00055,    0.00061,    0.00079,
    0.00072,    0.00071,    0.00072,    0.00075,    0.00075,    0.00072,    0.00067,    0.00075,    0.00057,    0.00044,    0.00033,    0.00027,    0.00029,    0.00043,    0.00060,    0.00075,    0.00068,    0.00070,    0.00070,    0.00065,    0.00074,    0.00068,    0.00066,    0.00070,    0.00072,    0.00072,    0.00050,    0.00028,    0.00015,    0.00010,    0.00009,    0.00009,    0.00014,    0.00029,    0.00050,    0.00063,    0.00065,    0.00064,   15.34005,    0.00072,    0.00064,
    0.00065,    0.00062,    0.00062,    0.00067,    0.00065,    0.00066,    0.00066,    0.00044,    0.00019,    0.00009,    0.00026,    0.00039,    0.00045,    0.00034,    0.00028,    0.00010,    0.00022,    0.00045,    0.00061,    0.00062,    0.00067,    0.00060,    0.00059,    0.00064,    0.00056,    0.00058,    0.00057,    0.00058,    0.00064,    0.00068,    0.00056,    0.00032,    0.00013,    0.00042,    0.00063,    0.00082,    0.00084,    0.00080,    0.00067,    0.00036,    0.00011,
    0.00029,    0.00050,    0.00058,    0.00051,    0.00051,    0.00051,    0.00053,    0.00054,    0.00053,    0.00054,    0.00051,    0.00053,    0.00056,    0.00054,    0.00014,    0.00040,    0.00073,    0.00082,    0.00083,    0.00079,    0.00085,    0.00079,    0.00071,    0.00038,    0.00015,    0.00028,    0.00035,    0.00037,    0.00037,    0.00038,    0.00039,    0.00037,    0.00036,    0.00033,    0.00036,    0.00058,    0.00059,    0.00058,    0.00060,    0.00059,    0.00037,
    0.00011,    0.00011,    0.00011,    0.00011,    0.00012,    0.00012,    0.00010,    0.00016,    0.00019,    0.00019,    0.00018,    0.00019,    0.00096,    0.00097,    0.00093,    0.00092,    0.00096,    0.00097,    0.00077,    0.00071,    0.00076,    0.00093,    0.00092,    0.00090,    0.00088,    0.00085,    0.00086,    0.00088,    0.00091,    0.00097,    0.00073,    0.00054,    0.00042,    0.00036,    0.00039,    0.00055,    0.00076,    0.00091,    0.00090,    0.00082,    0.00077,
    0.00080,    0.00079,    0.00080,    0.00079,    0.00085,    0.00089,    0.00088,    0.00066,    0.00039,    0.00019,    0.00018,    0.00017,    0.00013,    0.00020,    0.00039,    0.00065,    0.00085,    0.00085,    0.00078,    0.00075,   15.34009,    0.00071,    0.00073,    0.00071,    0.00074,    0.00075,    0.00079,    0.00084,    0.00089,    0.00056,    0.00026,    0.00020,    0.00080,    0.00124,    0.00142,    0.00120,    0.00080,    0.00023,    0.00027,    0.00051,    0.00079,
    0.00076,    0.00068,    0.00066,    0.00065,    0.00065,    0.00062,    0.00063,    0.00064,    0.00066,    0.00069,    0.00077,    0.00079,    0.00039,    0.00031,    0.00134,    0.00211,    0.00258,    0.00279,    0.00258,    0.00221,    0.00126,    0.00031,    0.00039,    0.00061,    0.00063,    0.00056,    0.00055,    0.00054,    0.00049,    0.00053,    0.00052,    0.00053,    0.00054,    0.00056,    0.00063,    0.00062,    0.00022,    0.00121,    0.00226,    0.00244,    0.00251,
    0.00242,    0.00253,    0.00248,    0.00225,    0.00116,    0.00024,    0.00037,    0.00040,    0.00036,    0.00035,    0.00037,    0.00036,    0.00036,    0.00040,    0.00037,    0.00110,    0.00175,    0.00187,    0.00178,    0.00177,    0.00176,    0.00113,    0.00018,    0.00011,    0.00011,    0.00012,    0.00011,    0.00011,    0.00020,    0.00056,    0.00058,    0.00058,    0.00060,    0.00055,    0.00148,    0.00147,    0.00149,    0.00142,    0.00144,    0.00149,    0.00121,
    0.00110,    0.00120,    0.00143,    0.00144,    0.00139,    0.00131,    0.00131,    0.00136,    0.00138,    0.00143,    0.00143,    0.00116,    0.00085,    0.00062,    0.00058,    0.00065,    0.00090,    0.00114,    0.00139,    0.00138,    0.00126,    0.00125,    0.00120,    0.00123,    0.00124,    0.00120,    0.00131,    0.00136,    0.00135,    0.00100,    0.00062,    0.00029,    0.00025,    0.00028,    0.00023,    0.00029,    0.00057,    0.00101,    0.00133,    0.00133,    0.00124,
    0.00115,    0.00112,   15.34047,    0.00110,    0.00108,    0.00115,    0.00116,    0.00120,    0.00127,    0.00133,    0.00087,    0.00039,    0.00038,    0.00120,    0.00196,    0.00211,    0.00191,    0.00121,    0.00036,    0.00041,    0.00084,    0.00123,    0.00117,    0.00109,    0.00103,    0.00102,    0.00098,    0.00101,    0.00097,    0.00099,    0.00103,    0.00114,    0.00116,    0.00120,    0.00061,    0.00049,    0.00203,    0.00328,    0.00406,    0.00425,    0.00396,
    0.00338,    0.00200,    0.00042,    0.00061,    0.00097,    0.00097,    0.00089,    0.00083,    0.00080,    0.00081,    0.00080,    0.00079,    0.00082,    0.00083,    0.00092,    0.00096,    0.00098,    0.00037,    0.00184,    0.00349,    0.00381,    0.00392,    0.00393,    0.00380,    0.00389,    0.00344,    0.00191,    0.00037,    0.00056,    0.00063,    0.00057,    0.00057,    0.00056,    0.00056,    0.00057,    0.00062,    0.00058,    0.00171,    0.00271,    0.00276,    0.00285,
    0.00282,    0.00273,    0.00181,    0.00029,    0.00017,    0.00017,    0.00017,    0.00017,    0.00017,    0.00030,    0.00087,    0.00090,    0.00089,    0.00090,    0.00086,    0.00163,    0.00161,    0.00167,    0.00162,    0.00168,    0.00164,    0.00138,    0.00122,    0.00140,    0.00161,    0.00162,    0.00156,    0.00150,    0.00151,    0.00150,    0.00157,    0.00164,    0.00164,    0.00127,    0.00093,    0.00070,    0.00064,    0.00072,    0.00099,    0.00129,    0.00151,
    0.00154,    0.00145,    0.00140,    0.00137,    0.00139,    0.00137,    0.00141,    0.00152,    0.00156,    0.00158,    0.00114,    0.00068,    0.00034,    0.00029,    0.00032,    0.00024,    0.00032,    0.00068,    0.00115,    0.00149,    0.00147,    0.00139,    0.00127,    0.00124,    0.00122,   15.34058,    0.00128,    0.00128,    0.00133,    0.00138,    0.00146,    0.00152,    0.00099,    0.00045,    0.00039,    0.00139,    0.00226,    0.00235,    0.00210,    0.00137,    0.00043,
    0.00047,    0.00093,    0.00135,    0.00138,    0.00124,    0.00119,    0.00113,    0.00107,    0.00111,    0.00110,    0.00112,    0.00115,    0.00123,    0.00132,    0.00139,    0.00067,    0.00053,    0.00239,    0.00369,    0.00441,    0.00464,    0.00457,    0.00376,    0.00227,    0.00048,    0.00067,    0.00111,    0.00113,    0.00101,    0.00093,    0.00090,    0.00090,    0.00092,    0.00091,    0.00091,    0.00091,    0.00099,    0.00107,    0.00114,    0.00038,    0.00203,
    0.00383,    0.00423,    0.00429,    0.00439,    0.00439,    0.00429,    0.00396,    0.00203,    0.00039,    0.00063,    0.00071,    0.00063,    0.00064,    0.00063,    0.00064,    0.00064,    0.00068,    0.00063,    0.00196,    0.00306,    0.00310,    0.00319,    0.00313,    0.00298,    0.00193,    0.00032,    0.00019,    0.00019,    0.00019,    0.00020,    0.00020,    0.00035,    0.00096,    0.00103,    0.00102,    0.00099,    0.00096,    0.00144,    0.00144,    0.00147,    0.00143,
    0.00148,    0.00148,    0.00120,    0.00107,    0.00120,    0.00144,    0.00144,    0.00140,    0.00134,    0.00131,    0.00130,    0.00139,    0.00143,    0.00145,    0.00113,    0.00081,    0.00063,    0.00058,    0.00063,    0.00089,    0.00112,    0.00139,    0.00141,    0.00127,    0.00126,    0.00122,    0.00121,    0.00120,    0.00125,    0.00128,    0.00137,    0.00137,    0.00103,    0.00063,    0.00030,    0.00025,    0.00030,    0.00020,    0.00027,    0.00057,    0.00106,
    0.00132,    0.00127,    0.00123,    0.00114,    0.00111,    0.00110,    0.00109,   15.34047,    0.00115,    0.00119,    0.00121,    0.00130,    0.00135,    0.00087,    0.00041,    0.00036,    0.00125,    0.00191,    0.00207,    0.00189,    0.00126,    0.00035,    0.00041,    0.00086,    0.00119,    0.00123,    0.00109,    0.00102,    0.00102,    0.00098,    0.00098,    0.00097,    0.00098,    0.00103,    0.00109,    0.00116,    0.00123,    0.00058,    0.00044,    0.00199,    0.00331,
    0.00416,    0.00429,    0.00395,    0.00337,    0.00202,    0.00047,    0.00062,    0.00099,    0.00099,    0.00089,    0.00086,    0.00079,    0.00082,    0.00081,    0.00083,    0.00083,    0.00085,    0.00090,    0.00098,    0.00099,    0.00033,    0.00181,    0.00355,    0.00373,    0.00379,    0.00392,    0.00389,    0.00376,    0.00343,    0.00185,    0.00036,    0.00058,    0.00062,    0.00057,    0.00055,    0.00057,    0.00056,    0.00056,    0.00062,    0.00055,    0.00170,
    0.00273,    0.00278,    0.00282,    0.00281,    0.00276,    0.00173,    0.00029,    0.00017,    0.00017,    0.00017,    0.00017,    0.00017,    0.00030,    0.00086,    0.00090,    0.00090,    0.00089,    0.00085,    0.00095,    0.00096,    0.00094,    0.00090,    0.00094,    0.00095,    0.00077,    0.00068,    0.00079,    0.00092,    0.00093,    0.00087,    0.00087,    0.00086,    0.00087,    0.00086,    0.00093,    0.00093,    0.00071,    0.00053,    0.00041,    0.00035,    0.00039,
    0.00059,    0.00076,    0.00089,    0.00088,    0.00084,    0.00081,    0.00078,    0.00081,    0.00082,    0.00081,    0.00082,    0.00089,    0.00088,    0.00067,    0.00041,    0.00020,    0.00018,    0.00019,    0.00013,    0.00018,    0.00039,    0.00064,    0.00086,    0.00087,    0.00077,    0.00074,    0.00071,    0.00069,    0.00070,    0.00072,   15.34007,    0.00072,    0.00081,    0.00083,    0.00083,    0.00055,    0.00026,    0.00028,    0.00080,    0.00125,    0.00140,
    0.00124,    0.00078,    0.00026,    0.00026,    0.00055,    0.00080,    0.00076,    0.00070,    0.00066,    0.00064,    0.00065,    0.00065,    0.00063,    0.00062,    0.00066,    0.00071,    0.00075,    0.00076,    0.00036,    0.00031,    0.00132,    0.00210,    0.00261,    0.00266,    0.00250,    0.00211,    0.00130,    0.00028,    0.00038,    0.00064,    0.00065,    0.00055,    0.00055,    0.00051,    0.00053,    0.00054,    0.00053,    0.00053,    0.00056,    0.00058,    0.00064,
    0.00065,    0.00022,    0.00115,    0.00219,    0.00247,    0.00250,    0.00256,    0.00261,    0.00242,    0.00228,    0.00117,    0.00023,    0.00037,    0.00038,    0.00036,    0.00035,    0.00035,    0.00037,    0.00035,    0.00040,    0.00036,    0.00108,    0.00172,    0.00177,    0.00187,    0.00177,    0.00174,    0.00113,    0.00020,    0.00011,    0.00011,    0.00011,    0.00011,    0.00011,    0.00019,    0.00055,    0.00059,    0.00060,    0.00057,    0.00055,    0.00070,
    0.00074,    0.00081,    0.00076,    0.00073,    0.00075,    0.00057,    0.00052,    0.00062,    0.00073,    0.00075,    0.00072,    0.00070,    0.00078,    0.00073,    0.00073,    0.00075,    0.00073,    0.00061,    0.00039,    0.00034,    0.00027,    0.00030,    0.00047,    0.00059,    0.00072,    0.00070,    0.00070,    0.00069,    0.00064,    0.00065,    0.00074,    0.00068,    0.00068,    0.00072,    0.00073,    0.00049,    0.00031,    0.00016,    0.00010,    0.00009,    0.00007,
    0.00012,    0.00031,    0.00051,    0.00069,    0.00071,    0.00068,    0.00066,    0.00069,    0.00068,    0.00065,    0.00065,    0.00062,   15.34000,    0.00070,    0.00071,    0.00070,    0.00048,    0.00017,    0.00008,    0.00024,    0.00043,    0.00041,    0.00031,    0.00027,    0.00008,    0.00022,    0.00041,    0.00063,    0.00061,    0.00058,    0.00059,    0.00068,    0.00059,    0.00060,    0.00062,    0.00060,    0.00061,    0.00058,    0.00064,    0.00066,    0.00033,
    0.00012,    0.00042,    0.00061,    0.00087,    0.00080,    0.00085,    0.00074,    0.00043,    0.00010,    0.00032,    0.00047,    0.00056,    0.00051,    0.00051,    0.00052,    0.00050,    0.00054,    0.00052,    0.00054,    0.00051,    0.00054,    0.00051,    0.00052,    0.00014,    0.00035,    0.00071,    0.00079,    0.00080,    0.00077,    0.00078,    0.00081,    0.00073,    0.00038,    0.00017,    0.00027,    0.00034,    0.00037,    0.00037,    0.00035,    0.00037,    0.00036,
    0.00040,    0.00032,    0.00036,    0.00056,    0.00057,    0.00059,    0.00059,    0.00054,    0.00034,    0.00010,    0.00011,    0.00013,    0.00012,    0.00012,    0.00012,    0.00011,    0.00019,    0.00018,    0.00020,    0.00020,    0.00018,    0.00350,    0.00337,    0.00344,    0.00358,    0.00346,    0.00336,    0.00276,    0.00235,    0.00280,    0.00328,    0.00342,    0.00344,    0.00343,    0.00338,    0.00337,    0.00333,    0.00335,    0.00337,    0.00264,    0.00200,
    0.00148,    0.00123,    0.00143,    0.00192,    0.00257,    0.00313,    0.00327,    0.00334,    0.00330,    0.00348,    0.00331,    0.00332,    0.00347,    0.00329,    0.00321,    0.00317,    0.00235,    0.00135,    0.00067,    0.00030,    0.00017,    0.00025,    0.00064,    0.00135,    0.00232,    0.00296,    0.00313,    0.00327,    0.00322,    0.00322,    0.00316,    0.00324,    0.00326,    0.00326,    0.00317,   15.34263,    0.00307,    0.00317,    0.00202,    0.00090,    0.00019,
    0.00025,    0.00040,    0.00043,    0.00039,    0.00027,    0.00016,    0.00092,    0.00199,    0.00278,    0.00294,    0.00309,    0.00307,    0.00302,    0.00306,    0.00310,    0.00308,    0.00296,    0.00304,    0.00302,    0.00301,    0.00271,    0.00136,    0.00024,    0.00041,    0.00069,    0.00085,    0.00093,    0.00083,    0.00069,    0.00039,    0.00022,    0.00133,    0.00226,    0.00259,    0.00253,    0.00257,    0.00254,    0.00272,    0.00267,    0.00264,    0.00263,
    0.00256,    0.00273,    0.00260,    0.00222,    0.00061,    0.00037,    0.00080,    0.00091,    0.00096,    0.00097,    0.00095,    0.00089,    0.00078,    0.00037,    0.00068,    0.00137,    0.00183,    0.00188,    0.00194,    0.00188,    0.00191,    0.00195,    0.00189,    0.00137,    0.00041,    0.00067,    0.00071,    0.00072,    0.00074,    0.00069,    0.00040,    0.00035,    0.00062,    0.00061,    0.00064,    0.00060,    0.00061,    0.00034,    0.00022,    0.00023,    0.00023,
    0.00022,    0.00021,    0.00800,    0.00769,    0.00799,    0.00802,    0.00791,    0.00782,    0.00627,    0.00563,    0.00635,    0.00758,    0.00783,    0.00779,    0.00778,    0.00799,    0.00779,    0.00790,    0.00779,    0.00744,    0.00592,    0.00432,    0.00349,    0.00299,    0.00324,    0.00452,    0.00611,    0.00720,    0.00768,    0.00757,    0.00757,    0.00769,    0.00775,    0.00753,    0.00746,    0.00773,    0.00760,    0.00737,    0.00537,    0.00327,    0.00152,
    0.00068,    0.00043,    0.00062,    0.00146,    0.00301,    0.00547,    0.00691,    0.00736,    0.00748,    0.00728,    0.00735,    0.00731,    0.00733,    0.00739,    0.00737,    0.00758,    0.00741,   15.34650,    0.00697,    0.00452,    0.00211,    0.00042,    0.00059,    0.00089,    0.00097,    0.00087,    0.00059,    0.00043,    0.00209,    0.00456,    0.00638,    0.00698,    0.00684,    0.00692,    0.00703,    0.00689,    0.00701,    0.00703,    0.00690,    0.00692,    0.00696,
    0.00681,    0.00638,    0.00316,    0.00057,    0.00097,    0.00159,    0.00195,    0.00208,    0.00192,    0.00162,    0.00093,    0.00053,    0.00319,    0.00522,    0.00597,    0.00604,    0.00597,    0.00604,    0.00608,    0.00600,    0.00597,    0.00603,    0.00606,    0.00590,    0.00592,    0.00525,    0.00146,    0.00084,    0.00174,    0.00209,    0.00217,    0.00220,    0.00217,    0.00215,    0.00178,    0.00088,    0.00166,    0.00318,    0.00423,    0.00444,    0.00438,
    0.00441,    0.00438,    0.00438,    0.00416,    0.00308,    0.00091,    0.00156,    0.00162,    0.00165,    0.00166,    0.00153,    0.00091,    0.00079,    0.00135,    0.00142,    0.00142,    0.00143,    0.00138,    0.00078,    0.00051,    0.00053,    0.00053,    0.00052,    0.00050,    0.01226,    0.01219,    0.01267,    0.01288,    0.01278,    0.01197,    0.00977,    0.00850,    0.00979,    0.01173,    0.01247,    0.01263,    0.01251,    0.01238,    0.01261,    0.01259,    0.01245,
    0.01160,    0.00905,    0.00662,    0.00504,    0.00453,    0.00508,    0.00699,    0.00937,    0.01118,    0.01217,    0.01219,    0.01227,    0.01220,    0.01217,    0.01218,    0.01225,    0.01205,    0.01231,    0.01142,    0.00818,    0.00481,    0.00231,    0.00109,    0.00072,    0.00094,    0.00227,    0.00468,    0.00820,    0.01099,    0.01155,    0.01167,    0.01170,    0.01179,    0.01175,    0.01200,    0.01195,    0.01182,    0.01190,    0.01179,    0.01197,   15.35021,
    0.00694,    0.00314,    0.00066,    0.00089,    0.00139,    0.00148,    0.00130,    0.00089,    0.00060,    0.00331,    0.00669,    0.00988,    0.01117,    0.01118,    0.01096,    0.01109,    0.01123,    0.01105,    0.01110,    0.01109,    0.01100,    0.01103,    0.01088,    0.01009,    0.00487,    0.00087,    0.00147,    0.00236,    0.00295,    0.00309,    0.00298,    0.00243,    0.00141,    0.00076,    0.00485,    0.00812,    0.00950,    0.00965,    0.00963,    0.00963,    0.00964,
    0.00970,    0.00969,    0.00971,    0.00957,    0.00954,    0.00953,    0.00834,    0.00225,    0.00131,    0.00270,    0.00327,    0.00344,    0.00347,    0.00347,    0.00321,    0.00275,    0.00130,    0.00243,    0.00496,    0.00684,    0.00694,    0.00704,    0.00716,    0.00707,    0.00688,    0.00678,    0.00501,    0.00138,    0.00246,    0.00257,    0.00260,    0.00256,    0.00245,    0.00139,    0.00130,    0.00223,    0.00226,    0.00225,    0.00224,    0.00218,    0.00124,
    0.00079,    0.00085,    0.00084,    0.00083,    0.00078,    0.01357,    0.01327,    0.01551,    0.01605,    0.01534,    0.01311,    0.01057,    0.00936,    0.01038,    0.01291,    0.01544,    0.01658,    0.01680,    0.01701,    0.01689,    0.01659,    0.01526,    0.01293,    0.00984,    0.00713,    0.00541,    0.00503,    0.00549,    0.00760,    0.00986,    0.01230,    0.01538,    0.01634,    0.01664,    0.01670,    0.01671,    0.01665,    0.01651,    0.01641,    0.01540,    0.01252,
    0.00894,    0.00533,    0.00249,    0.00117,    0.00074,    0.00092,    0.00248,    0.00498,    0.00858,    0.01197,    0.01503,    0.01577,    0.01592,    0.01618,    0.01605,    0.01614,    0.01622,    0.01596,    0.01601,    0.01612,    0.01527,    0.01207,   15.34687,    0.00347,    0.00072,    0.00092,    0.00138,    0.00147,    0.00130,    0.00086,    0.00063,    0.00355,    0.00739,    0.01103,    0.01472,    0.01492,    0.01501,    0.01512,    0.01527,    0.01509,    0.01519,
    0.01491,    0.01510,    0.01491,    0.01454,    0.01117,    0.00519,    0.00092,    0.00148,    0.00237,    0.00307,    0.00317,    0.00299,    0.00246,    0.00145,    0.00086,    0.00516,    0.00924,    0.01280,    0.01280,    0.01309,    0.01310,    0.01324,    0.01307,    0.01319,    0.01309,    0.01309,    0.01297,    0.01286,    0.00952,    0.00242,    0.00132,    0.00274,    0.00351,    0.00379,    0.00388,    0.00381,    0.00346,    0.00278,    0.00131,    0.00272,    0.00598,
    0.00923,    0.00955,    0.00964,    0.00949,    0.00965,    0.00952,    0.00923,    0.00610,    0.00146,    0.00280,    0.00304,    0.00310,    0.00303,    0.00281,    0.00143,    0.00169,    0.00300,    0.00305,    0.00311,    0.00308,    0.00296,    0.00162,    0.00097,    0.00104,    0.00106,    0.00104,    0.00096,    0.01400,    0.01342,    0.01563,    0.01690,    0.01571,    0.01347,    0.01091,    0.00933,    0.01047,    0.01308,    0.01560,    0.01771,    0.01916,    0.01974,
    0.01930,    0.01791,    0.01610,    0.01316,    0.00987,    0.00718,    0.00565,    0.00506,    0.00579,    0.00758,    0.00999,    0.01250,    0.01596,    0.01888,    0.02002,    0.02052,    0.02033,    0.02048,    0.01987,    0.01893,    0.01612,    0.01294,    0.00905,    0.00528,    0.00261,    0.00122,    0.00073,    0.00097,    0.00251,    0.00511,    0.00871,    0.01221,    0.01615,    0.01905,    0.01971,    0.01963,    0.01983,    0.01989,    0.01983,    0.01977,    0.01967,
    0.01889,    0.01621,    0.01226,    0.00776,   15.34284,    0.00070,    0.00086,    0.00133,    0.00140,    0.00120,    0.00084,    0.00063,    0.00357,    0.00742,    0.01122,    0.01638,    0.01851,    0.01858,    0.01879,    0.01892,    0.01889,    0.01887,    0.01866,    0.01853,    0.01870,    0.01648,    0.01144,    0.00524,    0.00090,    0.00136,    0.00220,    0.00290,    0.00299,    0.00282,    0.00225,    0.00131,    0.00079,    0.00508,    0.00948,    0.01550,    0.01626,
    0.01624,    0.01623,    0.01639,    0.01641,    0.01644,    0.01630,    0.01620,    0.01614,    0.01540,    0.00993,    0.00247,    0.00123,    0.00267,    0.00340,    0.00378,    0.00387,    0.00376,    0.00340,    0.00264,    0.00120,    0.00283,    0.00665,    0.01146,    0.01178,    0.01184,    0.01190,    0.01180,    0.01176,    0.01138,    0.00682,    0.00141,    0.00287,    0.00320,    0.00327,    0.00322,    0.00282,    0.00141,    0.00200,    0.00368,    0.00381,    0.00383,
    0.00379,    0.00368,    0.00190,    0.00102,    0.00115,    0.00116,    0.00113,    0.00104,    0.01391,    0.01366,    0.01638,    0.01697,    0.01592,    0.01372,    0.01081,    0.00939,    0.01051,    0.01304,    0.01567,    0.01756,    0.01965,    0.01999,    0.01971,    0.01797,    0.01612,    0.01322,    0.01006,    0.00719,    0.00563,    0.00514,    0.00578,    0.00775,    0.01036,    0.01281,    0.01581,    0.01935,    0.02150,    0.02258,    0.02300,    0.02245,    0.02117,
    0.01913,    0.01654,    0.01307,    0.00924,    0.00530,    0.00284,    0.00126,    0.00070,    0.00096,    0.00256,    0.00531,    0.00880,    0.01243,    0.01601,    0.01982,    0.02203,    0.02304,    0.02321,    0.02322,    0.02312,    0.02290,    0.02230,    0.01984,    0.01655,    0.01247,    0.00787,    0.00351,   15.33999,    0.00080,    0.00126,    0.00131,    0.00116,    0.00079,    0.00065,    0.00353,    0.00755,    0.01121,    0.01665,    0.02102,    0.02150,    0.02165,
    0.02195,    0.02182,    0.02175,    0.02161,    0.02135,    0.02062,    0.01714,    0.01192,    0.00548,    0.00101,    0.00134,    0.00208,    0.00272,    0.00288,    0.00269,    0.00214,    0.00126,    0.00081,    0.00515,    0.00966,    0.01628,    0.01869,    0.01880,    0.01887,    0.01898,    0.01922,    0.01910,    0.01885,    0.01866,    0.01861,    0.01646,    0.01008,    0.00245,    0.00119,    0.00253,    0.00327,    0.00362,    0.00367,    0.00363,    0.00323,    0.00246,
    0.00117,    0.00289,    0.00683,    0.01320,    0.01369,    0.01372,    0.01391,    0.01369,    0.01356,    0.01324,    0.00698,    0.00137,    0.00276,    0.00322,    0.00338,    0.00320,    0.00277,    0.00131,    0.00222,    0.00429,    0.00440,    0.00451,    0.00442,    0.00424,    0.00211,    0.00107,    0.00121,    0.00122,    0.00119,    0.00106,    0.01392,    0.01363,    0.01607,    0.01683,    0.01626,    0.01359,    0.01076,    0.00932,    0.01064,    0.01300,    0.01584,
    0.01805,    0.01978,    0.02029,    0.01971,    0.01811,    0.01630,    0.01333,    0.00995,    0.00732,    0.00560,    0.00525,    0.00566,    0.00769,    0.01023,    0.01259,    0.01598,    0.01921,    0.02142,    0.02300,    0.02373,    0.02308,    0.02161,    0.01948,    0.01656,    0.01304,    0.00938,    0.00532,    0.00278,    0.00120,    0.00072,    0.00099,    0.00260,    0.00527,    0.00891,    0.01256,    0.01644,    0.01974,    0.02291,    0.02484,    0.02534,    0.02533,
    0.02537,    0.02446,    0.02278,    0.02015,    0.01690,    0.01277,    0.00788,    0.00360,    0.00064,   15.34011,    0.00121,    0.00127,    0.00110,    0.00078,    0.00064,    0.00374,    0.00760,    0.01125,    0.01696,    0.02168,    0.02378,    0.02403,    0.02434,    0.02412,    0.02423,    0.02397,    0.02365,    0.02133,    0.01709,    0.01184,    0.00550,    0.00095,    0.00128,    0.00199,    0.00262,    0.00272,    0.00256,    0.00211,    0.00121,    0.00077,    0.00536,
    0.00968,    0.01656,    0.02037,    0.02080,    0.02098,    0.02098,    0.02119,    0.02100,    0.02084,    0.02087,    0.02059,    0.01674,    0.01008,    0.00252,    0.00116,    0.00240,    0.00312,    0.00352,    0.00363,    0.00354,    0.00318,    0.00240,    0.00110,    0.00287,    0.00668,    0.01441,    0.01515,    0.01533,    0.01533,    0.01530,    0.01499,    0.01439,    0.00719,    0.00130,    0.00273,    0.00322,    0.00332,    0.00321,    0.00274,    0.00128,    0.00237,
    0.00478,    0.00492,    0.00495,    0.00487,    0.00476,    0.00225,    0.00107,    0.00122,    0.00125,    0.00121,    0.00106,    0.01394,    0.01351,    0.01622,    0.01684,    0.01592,    0.01353,    0.01082,    0.00926,    0.01059,    0.01312,    0.01602,    0.01808,    0.01966,    0.02031,    0.01957,    0.01809,    0.01642,    0.01320,    0.01002,    0.00736,    0.00570,    0.00524,    0.00572,    0.00773,    0.01030,    0.01293,    0.01597,    0.01932,    0.02159,    0.02323,
    0.02369,    0.02313,    0.02150,    0.01923,    0.01659,    0.01327,    0.00942,    0.00524,    0.00278,    0.00119,    0.00068,    0.00101,    0.00262,    0.00531,    0.00889,    0.01274,    0.01622,    0.02012,    0.02311,    0.02504,    0.02626,    0.02664,    0.02619,    0.02522,    0.02311,    0.02034,    0.01672,    0.01271,    0.00778,    0.00356,    0.00059,    0.00077,   15.34056,    0.00124,    0.00107,    0.00074,    0.00062,    0.00370,    0.00783,    0.01134,    0.01709,
    0.02173,    0.02469,    0.02547,    0.02556,    0.02563,    0.02572,    0.02548,    0.02492,    0.02155,    0.01729,    0.01183,    0.00561,    0.00095,    0.00122,    0.00192,    0.00254,    0.00262,    0.00249,    0.00203,    0.00121,    0.00079,    0.00532,    0.00978,    0.01646,    0.02131,    0.02203,    0.02218,    0.02244,    0.02244,    0.02251,    0.02249,    0.02200,    0.02150,    0.01670,    0.01014,    0.00248,    0.00112,    0.00236,    0.00304,    0.00347,    0.00352,
    0.00344,    0.00315,    0.00233,    0.00108,    0.00290,    0.00675,    0.01519,    0.01601,    0.01620,    0.01630,    0.01620,    0.01615,    0.01504,    0.00718,    0.00124,    0.00271,    0.00313,    0.00336,    0.00320,    0.00269,    0.00128,    0.00247,    0.00508,    0.00521,    0.00528,    0.00526,    0.00505,    0.00230,    0.00107,    0.00122,    0.00126,    0.00122,    0.00107,    0.01383,    0.01372,    0.01608,    0.01684,    0.01570,    0.01363,    0.01075,    0.00920,
    0.01075,    0.01309,    0.01611,    0.01797,    0.01965,    0.02028,    0.01971,    0.01809,    0.01604,    0.01319,    0.00998,    0.00729,    0.00562,    0.00521,    0.00559,    0.00758,    0.01046,    0.01284,    0.01601,    0.01950,    0.02147,    0.02332,    0.02390,    0.02302,    0.02141,    0.01904,    0.01658,    0.01318,    0.00929,    0.00537,    0.00281,    0.00116,    0.00072,    0.00102,    0.00267,    0.00531,    0.00908,    0.01269,    0.01649,    0.02005,    0.02307,
    0.02542,    0.02642,    0.02694,    0.02647,    0.02512,    0.02298,    0.02017,    0.01671,    0.01251,    0.00779,    0.00350,    0.00063,    0.00072,    0.00112,   15.34053,    0.00105,    0.00076,    0.00063,    0.00369,    0.00776,    0.01146,    0.01706,    0.02191,    0.02482,    0.02580,    0.02616,    0.02620,    0.02618,    0.02588,    0.02490,    0.02155,    0.01708,    0.01151,    0.00545,    0.00098,    0.00123,    0.00189,    0.00248,    0.00259,    0.00244,    0.00202,
    0.00119,    0.00080,    0.00539,    0.00985,    0.01665,    0.02146,    0.02258,    0.02255,    0.02272,    0.02301,    0.02272,    0.02259,    0.02249,    0.02190,    0.01683,    0.00995,    0.00241,    0.00108,    0.00233,    0.00303,    0.00342,    0.00347,    0.00339,    0.00305,    0.00240,    0.00106,    0.00287,    0.00685,    0.01536,    0.01639,    0.01652,    0.01651,    0.01638,    0.01625,    0.01533,    0.00715,    0.00123,    0.00263,    0.00312,    0.00333,    0.00319,
    0.00268,    0.00124,    0.00250,    0.00517,    0.00530,    0.00535,    0.00531,    0.00520,    0.00234,    0.00107,    0.00124,    0.00127,    0.00122,    0.00107,    0.01404,    0.01372,    0.01633,    0.01697,    0.01577,    0.01339,    0.01069,    0.00933,    0.01079,    0.01328,    0.01610,    0.01818,    0.01963,    0.02035,    0.01941,    0.01810,    0.01609,    0.01322,    0.00993,    0.00734,    0.00570,    0.00520,    0.00589,    0.00784,    0.01041,    0.01298,    0.01607,
    0.01956,    0.02158,    0.02325,    0.02381,    0.02300,    0.02139,    0.01927,    0.01639,    0.01322,    0.00934,    0.00520,    0.00273,    0.00116,    0.00067,    0.00100,    0.00263,    0.00540,    0.00899,    0.01262,    0.01625,    0.02001,    0.02331,    0.02546,    0.02618,    0.02657,    0.02637,    0.02530,    0.02310,    0.02016,    0.01660,    0.01249,    0.00788,    0.00338,    0.00063,    0.00072,    0.00117,    0.00120,   15.34046,    0.00076,    0.00063,    0.00385,
    0.00779,    0.01131,    0.01722,    0.02191,    0.02464,    0.02577,    0.02584,    0.02568,    0.02579,    0.02540,    0.02483,    0.02142,    0.01698,    0.01187,    0.00559,    0.00096,    0.00125,    0.00190,    0.00255,    0.00267,    0.00250,    0.00205,    0.00124,    0.00086,    0.00537,    0.00978,    0.01668,    0.02120,    0.02205,    0.02225,    0.02240,    0.02242,    0.02223,    0.02206,    0.02204,    0.02151,    0.01679,    0.01004,    0.00241,    0.00108,    0.00232,
    0.00311,    0.00343,    0.00355,    0.00346,    0.00309,    0.00236,    0.00106,    0.00285,    0.00687,    0.01524,    0.01616,    0.01608,    0.01619,    0.01620,    0.01590,    0.01520,    0.00709,    0.00124,    0.00262,    0.00313,    0.00334,    0.00315,    0.00272,    0.00127,    0.00245,    0.00507,    0.00521,    0.00529,    0.00518,    0.00505,    0.00230,    0.00108,    0.00123,    0.00126,    0.00124,    0.00108,    0.01393,    0.01378,    0.01626,    0.01684,    0.01579,
    0.01351,    0.01069,    0.00930,    0.01074,    0.01326,    0.01594,    0.01822,    0.01965,    0.02031,    0.01976,    0.01794,    0.01618,    0.01331,    0.00995,    0.00711,    0.00557,    0.00513,    0.00585,    0.00783,    0.01045,    0.01294,    0.01595,    0.01922,    0.02155,    0.02321,    0.02360,    0.02295,    0.02143,    0.01920,    0.01632,    0.01282,    0.00924,    0.00521,    0.00272,    0.00117,    0.00073,    0.00101,    0.00249,    0.00544,    0.00907,    0.01279,
    0.01633,    0.02023,    0.02298,    0.02457,    0.02527,    0.02540,    0.02516,    0.02435,    0.02276,    0.02004,    0.01664,    0.01231,    0.00760,    0.00341,    0.00059,    0.00076,    0.00120,    0.00125,    0.00109,   15.34013,    0.00066,    0.00374,    0.00788,    0.01162,    0.01706,    0.02173,    0.02363,    0.02412,    0.02404,    0.02423,    0.02407,    0.02381,    0.02372,    0.02120,    0.01710,    0.01162,    0.00541,    0.00095,    0.00124,    0.00196,    0.00255,
    0.00268,    0.00257,    0.00210,    0.00123,    0.00081,    0.00541,    0.00991,    0.01652,    0.02046,    0.02090,    0.02088,    0.02107,    0.02128,    0.02109,    0.02107,    0.02071,    0.02041,    0.01670,    0.00980,    0.00243,    0.00110,    0.00236,    0.00314,    0.00348,    0.00362,    0.00353,    0.00318,    0.00249,    0.00109,    0.00285,    0.00673,    0.01444,    0.01507,    0.01519,    0.01530,    0.01529,    0.01506,    0.01444,    0.00707,    0.00127,    0.00270,
    0.00319,    0.00341,    0.00321,    0.00273,    0.00129,    0.00238,    0.00476,    0.00490,    0.00496,    0.00491,    0.00476,    0.00224,    0.00106,    0.00123,    0.00124,    0.00121,    0.00108,    0.01413,    0.01388,    0.01622,    0.01676,    0.01590,    0.01372,    0.01061,    0.00929,    0.01072,    0.01317,    0.01575,    0.01784,    0.01952,    0.02009,    0.01968,    0.01781,    0.01586,    0.01304,    0.00969,    0.00707,    0.00560,    0.00526,    0.00585,    0.00778,
    0.01041,    0.01303,    0.01616,    0.01932,    0.02139,    0.02281,    0.02306,    0.02254,    0.02132,    0.01913,    0.01641,    0.01280,    0.00913,    0.00514,    0.00268,    0.00122,    0.00070,    0.00099,    0.00262,    0.00537,    0.00900,    0.01264,    0.01631,    0.01999,    0.02228,    0.02276,    0.02313,    0.02316,    0.02322,    0.02303,    0.02215,    0.02006,    0.01663,    0.01225,    0.00764,    0.00342,    0.00061,    0.00081,    0.00123,    0.00132,    0.00113,
    0.00078,   15.33998,    0.00373,    0.00777,    0.01153,    0.01682,    0.02066,    0.02151,    0.02167,    0.02183,    0.02168,    0.02179,    0.02178,    0.02158,    0.02049,    0.01697,    0.01142,    0.00528,    0.00097,    0.00129,    0.00201,    0.00269,    0.00284,    0.00271,    0.00220,    0.00125,    0.00082,    0.00541,    0.00973,    0.01639,    0.01851,    0.01869,    0.01906,    0.01897,    0.01903,    0.01919,    0.01878,    0.01896,    0.01856,    0.01640,    0.00974,
    0.00243,    0.00114,    0.00249,    0.00324,    0.00365,    0.00375,    0.00364,    0.00332,    0.00255,    0.00116,    0.00290,    0.00681,    0.01319,    0.01378,    0.01378,    0.01373,    0.01386,    0.01357,    0.01331,    0.00681,    0.00135,    0.00274,    0.00324,    0.00334,    0.00324,    0.00284,    0.00139,    0.00224,    0.00429,    0.00444,    0.00447,    0.00442,    0.00425,    0.00212,    0.00105,    0.00120,    0.00123,    0.00119,    0.00106,    0.01394,    0.01355,
    0.01584,    0.01670,    0.01555,    0.01349,    0.01072,    0.00933,    0.01061,    0.01320,    0.01580,    0.01766,    0.01917,    0.01964,    0.01934,    0.01779,    0.01595,    0.01297,    0.00986,    0.00716,    0.00557,    0.00507,    0.00572,    0.00770,    0.01011,    0.01286,    0.01590,    0.01898,    0.01980,    0.02050,    0.02044,    0.02031,    0.02002,    0.01860,    0.01598,    0.01261,    0.00888,    0.00519,    0.00257,    0.00120,    0.00071,    0.00089,    0.00263,
    0.00524,    0.00888,    0.01248,    0.01604,    0.01891,    0.01950,    0.01976,    0.01982,    0.01999,    0.02010,    0.01986,    0.01973,    0.01892,    0.01604,    0.01209,    0.00756,    0.00348,    0.00067,    0.00081,    0.00130,    0.00136,    0.00120,    0.00086,    0.00068,   15.34292,    0.00750,    0.01145,    0.01669,    0.01867,    0.01864,    0.01866,    0.01875,    0.01886,    0.01891,    0.01857,    0.01857,    0.01868,    0.01647,    0.01120,    0.00517,    0.00090,
    0.00138,    0.00215,    0.00279,    0.00297,    0.00283,    0.00231,    0.00132,    0.00083,    0.00524,    0.00959,    0.01538,    0.01610,    0.01614,    0.01631,    0.01654,    0.01651,    0.01641,    0.01634,    0.01624,    0.01613,    0.01534,    0.00966,    0.00244,    0.00123,    0.00259,    0.00341,    0.00373,    0.00384,    0.00371,    0.00346,    0.00265,    0.00124,    0.00284,    0.00665,    0.01136,    0.01175,    0.01178,    0.01174,    0.01186,    0.01174,    0.01145,
    0.00657,    0.00137,    0.00284,    0.00320,    0.00333,    0.00323,    0.00287,    0.00141,    0.00202,    0.00372,    0.00379,    0.00380,    0.00379,    0.00369,    0.00190,    0.00103,    0.00115,    0.00118,    0.00114,    0.00104,    0.01364,    0.01320,    0.01545,    0.01628,    0.01542,    0.01320,    0.01067,    0.00914,    0.01036,    0.01304,    0.01527,    0.01656,    0.01689,    0.01696,    0.01695,    0.01650,    0.01528,    0.01280,    0.00975,    0.00692,    0.00551,
    0.00498,    0.00550,    0.00755,    0.01010,    0.01260,    0.01533,    0.01635,    0.01667,    0.01672,    0.01667,    0.01663,    0.01655,    0.01654,    0.01543,    0.01254,    0.00876,    0.00509,    0.00246,    0.00122,    0.00072,    0.00097,    0.00245,    0.00526,    0.00880,    0.01243,    0.01534,    0.01601,    0.01595,    0.01609,    0.01620,    0.01625,    0.01606,    0.01600,    0.01582,    0.01595,    0.01525,    0.01187,    0.00758,    0.00333,    0.00069,    0.00091,
    0.00141,    0.00150,    0.00130,    0.00086,    0.00068,    0.00364,   15.34692,    0.01107,    0.01476,    0.01494,    0.01503,    0.01520,    0.01493,    0.01500,    0.01524,    0.01497,    0.01502,    0.01496,    0.01439,    0.01113,    0.00514,    0.00091,    0.00150,    0.00228,    0.00294,    0.00320,    0.00302,    0.00246,    0.00138,    0.00082,    0.00508,    0.00939,    0.01289,    0.01294,    0.01322,    0.01313,    0.01332,    0.01319,    0.01316,    0.01303,    0.01308,
    0.01302,    0.01281,    0.00943,    0.00240,    0.00131,    0.00272,    0.00349,    0.00380,    0.00385,    0.00385,    0.00354,    0.00279,    0.00133,    0.00275,    0.00607,    0.00937,    0.00945,    0.00962,    0.00959,    0.00946,    0.00939,    0.00929,    0.00612,    0.00146,    0.00278,    0.00308,    0.00318,    0.00301,    0.00279,    0.00146,    0.00170,    0.00298,    0.00301,    0.00311,    0.00306,    0.00297,    0.00160,    0.00096,    0.00104,    0.00106,    0.00104,
    0.00097,    0.01126,    0.01115,    0.01197,    0.01201,    0.01208,    0.01133,    0.00913,    0.00803,    0.00900,    0.01086,    0.01182,    0.01172,    0.01187,    0.01179,    0.01193,    0.01182,    0.01184,    0.01085,    0.00843,    0.00623,    0.00480,    0.00430,    0.00477,    0.00640,    0.00861,    0.01055,    0.01158,    0.01165,    0.01157,    0.01151,    0.01167,    0.01164,    0.01163,    0.01173,    0.01151,    0.01057,    0.00757,    0.00447,    0.00215,    0.00096,
    0.00065,    0.00085,    0.00213,    0.00442,    0.00766,    0.01023,    0.01109,    0.01103,    0.01112,    0.01118,    0.01128,    0.01135,    0.01125,    0.01091,    0.01102,    0.01110,    0.01110,    0.01009,    0.00651,    0.00303,    0.00063,    0.00083,    0.00128,    0.00134,    0.00123,    0.00082,    0.00060,    0.00307,    0.00643,   15.69615,    0.01063,    0.01045,    0.01032,    0.01047,    0.01049,    0.01049,    0.01068,    0.01061,    0.01050,    0.01058,    0.01036,
    0.00928,    0.00451,    0.00081,    0.00137,    0.00214,    0.00283,    0.00293,    0.00278,    0.00230,    0.00132,    0.00076,    0.00450,    0.00761,    0.00898,    0.00912,    0.00902,    0.00924,    0.00928,    0.00917,    0.00914,    0.00913,    0.00898,    0.00912,    0.00888,    0.00775,    0.00207,    0.00119,    0.00248,    0.00304,    0.00315,    0.00326,    0.00322,    0.00303,    0.00254,    0.00123,    0.00226,    0.00464,    0.00648,    0.00664,    0.00661,    0.00661,
    0.00663,    0.00663,    0.00638,    0.00460,    0.00130,    0.00228,    0.00236,    0.00244,    0.00238,    0.00228,    0.00129,    0.00122,    0.00209,    0.00212,    0.00213,    0.00213,    0.00206,    0.00116,    0.00074,    0.00079,    0.00079,    0.00079,    0.00074,    0.00566,    0.00538,    0.00565,    0.00563,    0.00556,    0.00556,    0.00453,    0.00389,    0.00442,    0.00535,    0.00548,    0.00558,    0.00544,    0.00547,    0.00554,    0.00557,    0.00551,    0.00546,
    0.00420,    0.00308,    0.00231,    0.00213,    0.00230,    0.00321,    0.00423,    0.00515,    0.00543,    0.00531,    0.00547,    0.00536,    0.00537,    0.00530,    0.00544,    0.00532,    0.00546,    0.00518,    0.00379,    0.00230,    0.00102,    0.00049,    0.00034,    0.00043,    0.00102,    0.00215,    0.00372,    0.00487,    0.00520,    0.00525,    0.00520,    0.00529,    0.00522,    0.00527,    0.00522,    0.00522,    0.00533,    0.00523,    0.00506,    0.00507,    0.00327,
    0.00151,    0.00032,    0.00042,    0.00061,    0.00067,    0.00061,    0.00040,    0.00027,    0.00156,    0.00318,    0.00444,   15.69176,    0.00499,    0.00486,    0.00485,    0.00491,    0.00496,    0.00486,    0.00493,    0.00498,    0.00490,    0.00495,    0.00448,    0.00222,    0.00040,    0.00068,    0.00111,    0.00139,    0.00146,    0.00138,    0.00111,    0.00068,    0.00036,    0.00221,    0.00378,    0.00424,    0.00417,    0.00423,    0.00423,    0.00432,    0.00421,
    0.00427,    0.00423,    0.00427,    0.00417,    0.00424,    0.00370,    0.00103,    0.00061,    0.00125,    0.00148,    0.00155,    0.00158,    0.00155,    0.00148,    0.00122,    0.00063,    0.00112,    0.00223,    0.00305,    0.00307,    0.00311,    0.00308,    0.00302,    0.00303,    0.00301,    0.00223,    0.00065,    0.00110,    0.00116,    0.00117,    0.00115,    0.00109,    0.00062,    0.00059,    0.00096,    0.00099,    0.00103,    0.00098,    0.00095,    0.00056,    0.00036,
    0.00038,    0.00037,    0.00037,    0.00036,    0.00094,    0.00091,    0.00098,    0.00098,    0.00095,    0.00095,    0.00080,    0.00070,    0.00081,    0.00090,    0.00090,    0.00092,    0.00093,    0.00093,    0.00099,    0.00097,    0.00093,    0.00091,    0.00073,    0.00051,    0.00043,    0.00035,    0.00043,    0.00054,    0.00072,    0.00094,    0.00091,    0.00091,    0.00095,    0.00088,    0.00087,    0.00089,    0.00086,    0.00092,    0.00094,    0.00089,    0.00062,
    0.00038,    0.00019,    0.00012,    0.00008,    0.00011,    0.00018,    0.00035,    0.00066,    0.00081,    0.00090,    0.00085,    0.00082,    0.00086,    0.00088,    0.00084,    0.00090,    0.00081,    0.00081,    0.00086,    0.00086,    0.00080,    0.00055,    0.00024,    0.00012,    0.00031,    0.00046,    0.00049,    0.00047,    0.00030,    0.00010,    0.00028,    0.00056,    0.00085,    0.00082,   15.68770,    0.00084,    0.00081,    0.00079,    0.00071,    0.00077,    0.00077,
    0.00076,    0.00079,    0.00080,    0.00081,    0.00038,    0.00013,    0.00050,    0.00080,    0.00098,    0.00103,    0.00109,    0.00078,    0.00045,    0.00014,    0.00043,    0.00061,    0.00070,    0.00064,    0.00067,    0.00069,    0.00068,    0.00071,    0.00061,    0.00067,    0.00069,    0.00064,    0.00065,    0.00064,    0.00019,    0.00047,    0.00086,    0.00094,    0.00103,    0.00094,    0.00100,    0.00098,    0.00088,    0.00043,    0.00022,    0.00039,    0.00045,
    0.00046,    0.00047,    0.00046,    0.00049,    0.00048,    0.00045,    0.00037,    0.00044,    0.00064,    0.00068,    0.00069,    0.00071,    0.00066,    0.00044,    0.00012,    0.00015,    0.00014,    0.00015,    0.00016,    0.00015,    0.00012,    0.00021,    0.00022,    0.00023,    0.00022,    0.00021,    0.00159,    0.00159,    0.00160,    0.00152,    0.00155,    0.00156,    0.00133,    0.00116,    0.00129,    0.00155,    0.00153,    0.00148,    0.00145,    0.00140,    0.00142,
    0.00150,    0.00150,    0.00150,    0.00121,    0.00091,    0.00068,    0.00058,    0.00071,    0.00094,    0.00124,    0.00148,    0.00145,    0.00140,    0.00132,    0.00130,    0.00129,    0.00132,    0.00133,    0.00137,    0.00146,    0.00145,    0.00108,    0.00065,    0.00030,    0.00029,    0.00029,    0.00025,    0.00031,    0.00062,    0.00110,    0.00141,    0.00142,    0.00132,    0.00123,    0.00121,    0.00116,    0.00116,    0.00118,    0.00122,    0.00125,    0.00130,
    0.00137,    0.00144,    0.00094,    0.00045,    0.00040,    0.00132,    0.00211,    0.00217,    0.00192,    0.00138,    0.00039,    0.00045,    0.00092,    0.00132,    0.00122,    0.00117,   15.68803,    0.00107,    0.00108,    0.00104,    0.00110,    0.00104,    0.00107,    0.00115,    0.00127,    0.00126,    0.00065,    0.00046,    0.00211,    0.00354,    0.00428,    0.00453,    0.00420,    0.00364,    0.00211,    0.00044,    0.00065,    0.00107,    0.00108,    0.00097,    0.00090,
    0.00083,    0.00087,    0.00087,    0.00089,    0.00086,    0.00090,    0.00094,    0.00106,    0.00103,    0.00036,    0.00188,    0.00363,    0.00409,    0.00407,    0.00413,    0.00413,    0.00417,    0.00370,    0.00198,    0.00038,    0.00061,    0.00066,    0.00061,    0.00059,    0.00058,    0.00059,    0.00060,    0.00065,    0.00061,    0.00181,    0.00289,    0.00299,    0.00305,    0.00306,    0.00290,    0.00188,    0.00031,    0.00018,    0.00018,    0.00019,    0.00019,
    0.00019,    0.00034,    0.00094,    0.00096,    0.00097,    0.00096,    0.00090,    0.00264,    0.00266,    0.00262,    0.00260,    0.00269,    0.00268,    0.00218,    0.00197,    0.00218,    0.00262,    0.00260,    0.00248,    0.00247,    0.00244,    0.00243,    0.00256,    0.00258,    0.00259,    0.00207,    0.00150,    0.00116,    0.00101,    0.00114,    0.00155,    0.00210,    0.00250,    0.00253,    0.00232,    0.00228,    0.00220,    0.00225,    0.00224,    0.00221,    0.00240,
    0.00251,    0.00250,    0.00181,    0.00112,    0.00052,    0.00047,    0.00055,    0.00039,    0.00054,    0.00107,    0.00183,    0.00239,    0.00234,    0.00219,    0.00212,    0.00204,    0.00206,    0.00201,    0.00201,    0.00204,    0.00212,    0.00223,    0.00234,    0.00243,    0.00155,    0.00073,    0.00067,    0.00228,    0.00354,    0.00370,    0.00338,    0.00217,    0.00064,    0.00072,    0.00152,    0.00224,    0.00215,    0.00202,    0.00191,   15.68869,    0.00185,
    0.00179,    0.00178,    0.00180,    0.00183,    0.00199,    0.00217,    0.00217,    0.00111,    0.00083,    0.00362,    0.00591,    0.00730,    0.00742,    0.00727,    0.00594,    0.00364,    0.00076,    0.00110,    0.00178,    0.00179,    0.00160,    0.00155,    0.00147,    0.00147,    0.00142,    0.00148,    0.00149,    0.00152,    0.00162,    0.00177,    0.00179,    0.00064,    0.00321,    0.00633,    0.00687,    0.00712,    0.00721,    0.00704,    0.00687,    0.00631,    0.00329,
    0.00066,    0.00106,    0.00111,    0.00103,    0.00101,    0.00102,    0.00101,    0.00104,    0.00113,    0.00101,    0.00312,    0.00501,    0.00504,    0.00523,    0.00509,    0.00497,    0.00314,    0.00055,    0.00031,    0.00031,    0.00032,    0.00032,    0.00031,    0.00053,    0.00157,    0.00166,    0.00167,    0.00164,    0.00155,    0.00328,    0.00327,    0.00328,    0.00327,    0.00330,    0.00323,    0.00278,    0.00238,    0.00267,    0.00319,    0.00319,    0.00312,
    0.00308,    0.00294,    0.00300,    0.00309,    0.00321,    0.00315,    0.00252,    0.00185,    0.00137,    0.00123,    0.00136,    0.00187,    0.00262,    0.00305,    0.00308,    0.00292,    0.00278,    0.00277,    0.00274,    0.00278,    0.00279,    0.00294,    0.00316,    0.00307,    0.00228,    0.00136,    0.00066,    0.00056,    0.00062,    0.00046,    0.00061,    0.00130,    0.00224,    0.00290,    0.00292,    0.00280,    0.00257,    0.00254,    0.00249,    0.00248,    0.00253,
    0.00255,    0.00263,    0.00280,    0.00291,    0.00294,    0.00193,    0.00090,    0.00078,    0.00254,    0.00408,    0.00434,    0.00383,    0.00265,    0.00079,    0.00090,    0.00186,    0.00267,    0.00270,    0.00247,    0.00236,    0.00224,   15.68915,    0.00225,    0.00219,    0.00222,    0.00235,    0.00245,    0.00265,    0.00267,    0.00134,    0.00103,    0.00439,    0.00702,    0.00868,    0.00919,    0.00861,    0.00712,    0.00425,    0.00092,    0.00128,    0.00218,
    0.00223,    0.00205,    0.00192,    0.00181,    0.00182,    0.00182,    0.00182,    0.00182,    0.00191,    0.00200,    0.00217,    0.00219,    0.00074,    0.00385,    0.00768,    0.00865,    0.00886,    0.00893,    0.00890,    0.00859,    0.00777,    0.00390,    0.00081,    0.00129,    0.00141,    0.00130,    0.00127,    0.00127,    0.00127,    0.00128,    0.00140,    0.00129,    0.00378,    0.00629,    0.00642,    0.00650,    0.00640,    0.00618,    0.00373,    0.00066,    0.00038,
    0.00039,    0.00039,    0.00038,    0.00039,    0.00068,    0.00197,    0.00204,    0.00216,    0.00205,    0.00196,    0.00342,    0.00342,    0.00344,    0.00341,    0.00345,    0.00343,    0.00281,    0.00248,    0.00275,    0.00334,    0.00343,    0.00326,    0.00317,    0.00312,    0.00321,    0.00325,    0.00328,    0.00329,    0.00262,    0.00195,    0.00146,    0.00129,    0.00143,    0.00201,    0.00270,    0.00324,    0.00327,    0.00306,    0.00298,    0.00292,    0.00286,
    0.00292,    0.00291,    0.00312,    0.00328,    0.00319,    0.00234,    0.00143,    0.00071,    0.00059,    0.00064,    0.00052,    0.00068,    0.00134,    0.00236,    0.00307,    0.00306,    0.00292,    0.00278,    0.00271,    0.00266,    0.00265,    0.00263,    0.00267,    0.00280,    0.00294,    0.00308,    0.00305,    0.00201,    0.00094,    0.00077,    0.00260,    0.00426,    0.00447,    0.00406,    0.00266,    0.00081,    0.00098,    0.00194,    0.00275,    0.00281,    0.00264,
    0.00245,    0.00240,    0.00237,   15.68927,    0.00234,    0.00239,    0.00246,    0.00257,    0.00279,    0.00275,    0.00137,    0.00099,    0.00455,    0.00730,    0.00901,    0.00962,    0.00912,    0.00740,    0.00432,    0.00092,    0.00141,    0.00230,    0.00239,    0.00212,    0.00206,    0.00191,    0.00194,    0.00191,    0.00191,    0.00195,    0.00205,    0.00213,    0.00236,    0.00228,    0.00082,    0.00400,    0.00811,    0.00932,    0.00947,    0.00942,    0.00948,
    0.00933,    0.00793,    0.00398,    0.00083,    0.00134,    0.00149,    0.00138,    0.00134,    0.00134,    0.00137,    0.00138,    0.00147,    0.00133,    0.00393,    0.00668,    0.00693,    0.00688,    0.00697,    0.00666,    0.00401,    0.00071,    0.00041,    0.00041,    0.00041,    0.00041,    0.00041,    0.00072,    0.00211,    0.00221,    0.00221,    0.00222,    0.00210,    0.00327,    0.00327,    0.00331,    0.00325,    0.00332,    0.00329,    0.00268,    0.00242,    0.00265,
    0.00319,    0.00319,    0.00308,    0.00301,    0.00303,    0.00301,    0.00309,    0.00317,    0.00313,    0.00250,    0.00187,    0.00138,    0.00120,    0.00138,    0.00197,    0.00249,    0.00303,    0.00307,    0.00291,    0.00280,    0.00273,    0.00272,    0.00271,    0.00282,    0.00295,    0.00308,    0.00308,    0.00227,    0.00136,    0.00065,    0.00054,    0.00064,    0.00045,    0.00066,    0.00130,    0.00229,    0.00292,    0.00292,    0.00273,    0.00263,    0.00248,
    0.00247,    0.00247,    0.00247,    0.00256,    0.00261,    0.00277,    0.00291,    0.00291,    0.00188,    0.00089,    0.00070,    0.00260,    0.00410,    0.00444,    0.00385,    0.00263,    0.00081,    0.00093,    0.00186,    0.00266,    0.00264,    0.00248,    0.00231,    0.00225,    0.00220,    0.00223,   15.68916,    0.00225,    0.00230,    0.00245,    0.00262,    0.00263,    0.00134,    0.00102,    0.00425,    0.00706,    0.00864,    0.00920,    0.00878,    0.00718,    0.00422,
    0.00095,    0.00133,    0.00215,    0.00226,    0.00197,    0.00188,    0.00183,    0.00183,    0.00183,    0.00179,    0.00185,    0.00194,    0.00198,    0.00224,    0.00220,    0.00077,    0.00381,    0.00750,    0.00871,    0.00891,    0.00905,    0.00883,    0.00866,    0.00774,    0.00401,    0.00080,    0.00128,    0.00137,    0.00128,    0.00125,    0.00127,    0.00125,    0.00126,    0.00139,    0.00128,    0.00373,    0.00639,    0.00632,    0.00651,    0.00633,    0.00626,
    0.00382,    0.00066,    0.00039,    0.00038,    0.00039,    0.00038,    0.00039,    0.00069,    0.00199,    0.00206,    0.00209,    0.00207,    0.00195,    0.00269,    0.00267,    0.00268,    0.00265,    0.00266,    0.00265,    0.00224,    0.00196,    0.00222,    0.00259,    0.00261,    0.00251,    0.00244,    0.00239,    0.00240,    0.00250,    0.00255,    0.00256,    0.00204,    0.00153,    0.00115,    0.00102,    0.00117,    0.00157,    0.00213,    0.00252,    0.00252,    0.00238,
